# 目標のフロー図と現状の差分（2026-11-12）

作成: 2026-11-12（日本時間）。状態: **洗い出し・実装計画（§5.1 は2026-11-12のオーナー回答を反映。Hub の構造体の扱いは未決。§5.4 段階2の詳細計画は2026-11-13に追記し、同日ユーザーが承認）**。実装の採用や完了を示さない。

## 1. 目標

オーナーが示した実プラントの SCADA 画面8枚（焼却炉の全体、給排水、吸収塔、搾汁・前処理・糖化・発酵・培養の各設備）の水準のフロー図を、Designer で描けて、運転画面として表示できること。参照画面は Git 管理外で、このリポジトリへは画像・切り抜き・トレースを入れない。以下は文章だけで書く。

参照画面に共通する要素:

- 系統ごとに色分けした密な配管（実線・破線の信号線）、矢印、分岐・合流、交差。
- 機器の記号: 弁（XV／TV／FV／LV／PV）、ポンプ、ブロワー、槽、塔、サイクロン、熱交換器、撹拌機、斜めのコンベヤ、スクリューフィーダー。
- 槽の液位の塗りつぶし。
- 単位つきの数値表示（Hz、mm、m3/h、kPa、℃、pH など）。
- HH／H／L／LL／AH／SL の警報限界の小札（状態で色が変わる）、`*` 印、番号の小札。
- 状態色のセル（運転中、一括故障、連動運転選択中など）。
- 表: 工程表（開始・完了・未、時刻）、メッセージ表示、設定値・PV の表。
- 画面外への接続矢印（CWS、CWR、LPS、CIPS、ATM など）。
- 画面の枠: 上端に画面名・最新の警報・アラーム履歴／ブザー停止／印刷・日時、下端に現在の画面を強調した画面切替ボタン列と前後ボタン。
- 機器のステータスは、ビット割付（状態ごとに1つの bool）とワード割付（1つの整数ワードの値、またはワード内のビットで状態を表す）の両方がある。

## 2. 現状と差分

2026-11-12 の `work`（`61d14b8`）のコードを読んで整理した。実画面での作図の試しはしていない。

| #   | 要素                 | 現状                                                                                                                                                              | 差分                                                                               |
| --- | -------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------- |
| 1   | 配管                 | 折れ線（色・線幅・実線／破線／点線・終点の矢印）。端を Symbol の接続点へつなぎ、移動に追従する。状態色は Symbol 定義の中だけ（bool の文字に従う）。               | 分岐の点、交差のまたぎ、始点の矢印、画面上の配管への状態色、流れの表示。           |
| 2   | 機器の記号           | 組込みはポンプ・バルブの2つ。利用者の Symbol 定義（slot・機器種別・機器）と回転はある。                                                                           | ブロワー・槽・塔・サイクロン・熱交換器・撹拌機・コンベヤ等の部品、左右・上下反転。 |
| 3   | 液位                 | 値で形が変わる図形はない。設計書に「バー／ゲージ」の構想だけある。                                                                                                | 数値に比例する塗り（縦・横）、上下限と色。                                         |
| 4   | 数値表示             | 文字にタグを結合し、値をそのまま文字列で出す。品質（更新停止・不良・未接続・模擬）は表示する。タグ一覧は単位を持つが表示しない。                                  | 小数桁・書式、単位の表示、工学値の範囲。                                           |
| 5   | bool 表示            | Symbol 定義の中の slot に結合した文字だけ、true／false／不明の3色。文字は `true`／`false` のまま。画面上の直接結合は数値扱い。                                    | 状態ごとの文字（運転／停止）、画面上でも色を変える。                               |
| 6   | ワードのステータス   | タグ一覧は i16〜f64・bit・string を知っているが、表示側は bool か数値に丸める。値→色・文字の対応表、ワードのビット取出しはない。slot の型は bool と number だけ。 | ワード値の多値表示（値ごとの色・文字）、ワード内のビット取出し、slot の型の追加。  |
| 7   | 警報限界の小札・点滅 | 警報の実装はない（設計は v1.1 S10）。点滅もない。                                                                                                                 | HH／H／L／LL の評価と小札、点滅、警報帯、履歴、ブザー停止。                        |
| 8   | 表                   | 表の図形はない（設計で一覧／DataGrid を将来扱い）。                                                                                                               | 固定文字とタグ結合のセルを持つ表（工程表、SV／PV 表）。                            |
| 9   | 操作                 | ボタン・Action・タグ書込みはない。プレビューで機器を押すと読取詳細の小窓が開くだけ。設計では書込みは上流の書込み契約の成立後。                                    | 画面切替ボタン、運転・停止・設定値の書込み、Faceplate。                            |
| 10  | 画面の枠             | なし。全画面のプレビューは接続と記録の状態だけを出す。                                                                                                            | 画面名・時計・最新警報の帯、画面切替ボタン列（現在の画面を強調）、前後ボタン。     |
| 11  | 画面の移動           | 複数画面と画面の埋め込みはある。プレビューでは Designer の画面タブか小窓（最大4）で移る。運転専用の表示はない。                                                   | 画面内のボタンでの移動、Designer と分けた運転画面。                                |
| 12  | 文字                 | 文字サイズ・太字・左右中央・折返し・複数行・回転。                                                                                                                | 縦位置の揃え、書体。                                                               |
| 13  | 繰返しの系列         | グループ、コピー、配列複製（個数・間隔）、タグ名の一括置換（差分確認つき）。機器種別と機器で同じ Symbol に別のタグを結合できる。                                  | 大きな差はない。配列複製で機器の結合を連番で変える補助は検討の余地がある。         |
| 14  | 背景・画像           | 画面の背景画像（合わせ方・切り抜き・不透明度）、画像の図形、Symbol 内の画像、グラデーション・模様。                                                               | なし。                                                                             |

補足:

- 実データの表示は、ネイティブ（Tauri）では Hub の読取に接続済み（C3 で受入）。ブラウザ版の通常の入口は読取元を持たない。
- 「PLC への直接接続は作らない」「書込みは上流の契約の後」という既存の方針は変えない。

## 3. 優先順位案

上流の契約に依存しない表示の機能を先に進める。C6（連続運用試験）とは独立して進められる。

段階1（表示の基本。Designer と表示だけで完結）:

1. **状態の多値表示（#5・#6）**: ビット割付とワード割付の両方を扱う。値ごと・ビットごとの色と文字を、機器種別の slot に持つ（§5.1）。bool の状態文字もここで解く。参照画面のほぼすべての機器表示がこれに依存する。
2. **数値の書式（#4）**: 小数桁・単位の表示・範囲。数値の表示はどの画面にも多い。
3. **液位（#3）**: 数値に比例する塗り。槽の表示に必要。
4. **部品と反転（#2）**: 主要な機器の組込み部品の追加と、左右・上下反転。利用者の Symbol 定義で代用はできるので、1〜3 の後でよい。
5. **配管の仕上げ（#1）**: 分岐の点・交差のまたぎ・始点の矢印・画面上の状態色。
6. **表（#8）**: 固定文字とタグ結合のセル。工程表は多値表示（1）に依存する。

段階2（運転画面の構成）:

7. **画面の枠と画面切替（#10・#11、#9 の画面切替だけ）**: ヘッダー・時計・画面切替ボタン列と、Designer と分けた運転画面。書込みを伴わないので段階3を待たない。

段階3（上流の契約・別工程に依存）:

8. **警報（#7）**: v1.1 S10 の警報 Engine と合わせて、限界の評価・小札・点滅・警報帯・履歴。製品 host に暫定で置く設計は[段階3 警報の設計](../runtime/alarm-stage3-design.md)（2026-11-14 承認）。2026-11-17 に 3-A〜3-E（PR #217〜#229）で実装した。小札・帯・一覧の窓・ACK・ブザー停止を含む。
9. **操作（#9）**: 上流の書込み契約の成立後に、運転・停止・設定値・Faceplate。上流の契約は 2026-11-18 に決まった（tyaro/banto-industrial#1177）。設計は[段階3 運転操作の設計](../runtime/operation-stage3-design.md)（2026-11-19 ユーザー承認、未実装）。

## 4. 確認したいこと

- 状態の定義の置き場所、ビットとワード、該当する信号がない機器、Hub への反映、タグ名の規約は、2026-11-12 に回答を得た（§5.1）。
- Hub の構造体を「登録の補助」のままにするか、タグ一覧の概念として持つよう上流に求めるか（未決）。
- 液位を Symbol 定義の中の部品として持つか、画面に直接置く図形にするか。

## 5. 実装計画（段階1・2）

2026-11-12 のユーザー指示で、このセッションでは計画だけを立て、実装は会話のクリア後に始める。

- 各区切りは小さい PR にし、検証が通った区切りで日本語の Conventional Commits でコミットする。
- リリース前の Project は後方互換を保証しないので、旧形式の移行は作らない。
- 現行形式の schema（`crates/scada-model/schema/project.schema.json`）・Rust（`crates/scada-model`）・TS（`apps/banto-scada/src/lib/project.ts` ほか）・サンプル（`examples/`）・試験を同じ PR で揃える。
- 参照画面の画像はどの PR にも入れない。

### 5.1 決めたこと（2026-11-12 のオーナー回答と Fable への相談の結果）

- **状態の定義の置き場所**: 機器種別（EquipmentType）の slot に持たせる。Project 共通の「状態表」の資源は作らない。
  - Symbol 定義が持つのは、slot の名前と型だけ。
  - 機器インスタンスが持つのは、slot への実タグの割付だけ。
- **ビットかワードか**: 案件ごとに違い、どちらもある。案件の中では、モータ・バルブなどの割付ルールはほぼ統一されている。
  - 割付が大きく違う機器は、利用者が別の機器種別として定義する。
- **該当する信号がない機器**（例: 故障の信号がないモータ）: その slot は未割付のまま使う。状態の評価では「なし」（false 扱い）とし、未割付を異常として表示しない。
  - これは slot ごとに「未割付を許す」を指定したときだけにする。
- **Hub への反映**: 当面は、SCADA から書き出して Hub 側で適用する。SCADA は Hub の admin キーを持たず、Hub へは読取専用のまま。
- **タグ名の規約**: 設備ベンダーの PLC アドレスや信号名には頼れない。ただし Hub のタグ名は Hub に登録する側が付けるので、ベンダー間の揺れを Hub 側で吸収し、命名規則（機器ごとの接頭辞＋機器種別で共通の末尾）を統一できる（2026-11-12 オーナー）。一括割付は、一覧の表での編集を基本にし、命名規則による自動入力をその補助として加える。
- **未決**: Hub の構造体を「登録の補助」のままにするか、タグ一覧の概念として持つよう上流に求めるか。開発ユーザーから見ると SCADA と Hub に区別はない。モデルは Hub の構造体に依存させず、後で「構造体の参照1つ」の割付へ置き換えられる形にしておく。
- **ビットが複数当たるとき**: 状態の行を上から評価し、最初に当たった行を表示する。
- **C6 との前後**: 並行して進められる（コードを共有しない）。

### 5.2 段階1-A 状態の多値表示（ビット・ワード）

すべて Hub の構造体がなくても進められる。

- **A1 モデル**（2026-11-12 実装。形は[機器種別の編集](../equipment/equipment-type-editing.md)の「状態の定義」）:
  - slot の型に `state` を加える。`state` の slot は、元の値の種類（`value`＝ワードの値、`bits`＝ワード内のビット）・行（match・文字・色。上が優先）・該当なし（文字・色）を持つ。
  - `bool` の slot には、任意で true／false の文字と色を持たせる。
  - slot に「未割付を許す」を加える。
  - 状態の定義を持てるのは機器種別の slot だけとし、Symbol 定義の `readSlots` は名前と型だけを持つ（型の対応を検査する）。
  - schema・Rust・TS・検査（ビットは 0〜31、重複、型の対応）・サンプルを揃える。
- **A2 評価**（2026-11-12 実装。`apps/banto-scada/src/lib/slot-state.ts`）:
  - 純関数 `evaluateSlotState(slot, reading)`。`slot` は機器種別の slot、`reading` は既存の読取表示結果（`SlotPresentation`。品質と型付きの値を持つ）。
  - 整数でない値・絶対値が 2^53 以上・Good 以外の品質・型の不一致は「不明」（理由は既存の欠測の語）。「未割付を許す」の slot が未割付なら、bool は false、state は「該当なし」（`none: true` を付ける）。
  - `bits` は 0〜31 のビットだけを見る（負の値は 2 の補数）。結果は文字・色・当たった行の番号と SIM の有無。number の slot は対象外。
- **A3 表示**（2 つの PR に分ける）:
  - A3a 文字（2026-11-12 実装）: Symbol 内の slot に結合した文字は、機器種別の slot に定義（`state`、または `boolDisplay` を持つ `bool`）があれば、既知の状態で定義の文字を出す（SIM は前置、空の文字は空のまま）。不明は従来の欠測の文字（理由）を出す。許可された未割付は「なし」（bool は false、state は該当なし）の文字を出し、詳細には「未割付（なしとして表示）」と書く。色は変えない。試験: `e2e/slot-state-display.spec.ts`（モックの読取）。
  - A3b 色（2026-11-12 実装）: Text の `boolColors`（Symbol 側の true／false／取得不能の 3 色）を廃止し、`stateColors: { unknownColor }`（「状態の色に従う」指定と取得不能の色 1 つ）に置き換えた。対象は宣言済みの `bool`／`state` slot に結合した共有Symbol内の Text。既知の状態の色は機器種別の定義だけが持ち、既知で色なし（`boolDisplay` のない bool）は通常の色、不明は `unknownColor`。図形・配管の `stateColor` はこの Text を配色元とし、同じ規則で解決する（既知で色なしは図形自身の通常の色）。サンプルの true／false の色は機器種別の `boolDisplay` へ移した。schemaVersion は 0.37.0 を据え置き、旧形式の読込・移行は作らない。試験: `e2e/slot-state-color.spec.ts`（モックの読取）、`state-color.test.ts`。仕様: [slot表示Textの状態の色](../graphics/bool-text-colors.md)。
- **A4 編集 UI**（2026-11-12 実装）: 機器種別の slot 編集に、状態の行の編集を加えた。操作は[機器種別の編集](../equipment/equipment-type-editing.md)の「状態の行の編集」。試験: `e2e/slot-state-rows-edit.spec.ts`、`slot-display-edit.test.ts`。
- **A5 割付の一覧表**（2026-11-12 実装）:
  - 行が機器インスタンス、列が slot の表で、実タグを編集する。機器種別ごとに表を切り替える。
  - 表計算ソフトからの貼付けと、タグ一覧との照合（未解決の表示）、適用前の差分確認を備える。
  - ベンダーの I/O 一覧（1 行 1 信号）の CSV 取込みは 2026-11-14 に実装。規則は[機器台帳](../equipment/equipment-register-design.md#io-一覧の-csv-を取り込む2026-11-14)。
  - 実装: 「プロジェクト」→「機器」→「割付の一覧表」で開く Modal。操作と規則は[機器台帳](../equipment/equipment-register-design.md#割付の一覧表)。試験: `equipment-binding-table.test.ts`、`e2e/equipment-binding-table.spec.ts`。
- **A5b 命名規則による自動入力**（2026-11-12 実装）:
  - 機器種別の slot に、タグ名の末尾の既定値を持たせる。
  - 機器インスタンスに接頭辞（`connection.group.` と名前の接頭）を1つ入れると、全 slot のタグ名を組み立て、タグ一覧と照合して A5 の表へ入れる。
  - 保存するのは従来どおり slot ごとのタグ名。見つからないタグは表で示し、手で直せる。
  - 実装: slot の任意の `tagSuffix`（schema `$defs.equipmentSlot`、TS `EquipmentSlot`、機器種別の編集の「タグ名の末尾」）。接頭辞は保存せず、割付の一覧表の「接頭辞」列と「接頭辞から入れる」で入れる（純関数 `prefixFill`）。`allowUnassigned` の slot で一覧にない名前は空欄（採用・未割付）にする。規則は[機器台帳](../equipment/equipment-register-design.md#接頭辞から入れる2026-11-12a5b)。schemaVersion は据え置き。試験: `equipment-binding-table.test.ts`、`equipment-type-editing.test.ts`、`examples/equipment-cases.json`（Rust・TS 共通の契約）、`e2e/equipment-binding-table.spec.ts`。
- **A6 画面上の直接結合**（優先度を下げる）: 機器を介さない文字・配管は、bool の色と文字だけに絞る。多値の表示は機器を介することを基本にする。**2026-11-14 に A6-1〜A6-3（画面直下の bit 読取・Text の bool 表示・図形と配管の状態色）を実装済み**: [仕様](../graphics/screen-bool-display.md)。
- **A7 Hub 登録用の一覧の書き出し**（2026-11-12 実装）: 機器種別と割付から、統一した命名規則のタグ名で Hub に登録する一覧（CSV か JSON）を書き出す。
  - 実装: 割付の一覧表の「Hub 登録用 CSV を書き出す」。Hub のタグ CSV 取込みと同じ 19 列・BOM・CRLF で、タグ一覧にない名前（新規登録分）だけを書き出す。外部名は書き出しでだけ `接続.グループ.タグ` に分け、分けられない名前は一覧で示して除く。address は空欄で、利用者が埋めてから Hub で取り込む。規則は[機器台帳](../equipment/equipment-register-design.md#hub-登録用-csv-を書き出す2026-11-12a7)。試験: `hub-tag-csv.test.ts`、`e2e/equipment-binding-table.spec.ts`。

### 5.3 段階1-B〜F

- **B 数値の書式**（2026-11-12 実装）:
  - 数値を出す文字に `format: { decimals, unit }` を持たせる。単位は Project に文字で保存し、編集時にタグ一覧の単位を初期値にする。
  - `presentNumeric` が書式を受ける。slot の数値も同じ書式を使う。
  - 実装: Text の任意の `format`（schema `$defs.numericFormat`、小数桁 0〜6・単位 1〜16 文字、タグか slot の結合が要る）。Good の数値だけに使い、欠測には単位を付けない。Inspector の「数値の書式」で編集する。schemaVersion は据え置き。仕様: [数値の書式](../graphics/numeric-format.md)。試験: `numeric-format.test.ts`、`examples/numeric-format-cases.json`（Rust・TS 共通の契約）、`e2e/numeric-format.spec.ts`。
- **C 液位**（2026-11-12 実装。B の書式は使わず、数値は書式付きの Text を重ねて出す）:
  - 図形 `level` を追加する（`min`・`max`・向き（上・右）・塗りと地の色）。
  - Symbol の中では number の slot に、画面では直接結合に従う。
  - 品質不良・範囲外のときは塗らずに、その状態を示す。
  - 実装: 塗りの色は配置の `fill`、地は任意の `background`。結合は Text と同じ `binding`／`slotBinding`。欠測は灰の破線枠、範囲外は橙の枠と三角。schemaVersion は据え置き。仕様: [液位](../graphics/level.md)。試験: `level.test.ts`、`examples/level-cases.json`（Rust・TS 共通の契約）、`e2e/level.spec.ts`。
- **D 部品と反転**（依存なし。反転と部品は別の PR にする）:
  - `BaseObject` に左右・上下反転を加える。回転・選択枠・接続点・Symbol の中の扱いを揃える。
  - 組込み部品（`symbol-library.json`）に、ブロワー・槽・塔・サイクロン・熱交換器・撹拌機・コンベヤ・スクリュー・モーターを追加する。
  - 反転（2026-11-13 実装）: 配置の任意の `flipX`／`flipY`（true のときだけ保存）。矩形・楕円・Polyline・Symbol・Image・液位と Symbol 定義の内部図形が対象で、Text・トレンドは拒否する。pivot で鏡映してから回転し、描画・選択外形・接続点・リサイズ・頂点移動は `rotation.ts` の同じ変換を使う（Rust の配管端点の照合も同じ）。反転した Symbol の中の Text は文字を読める向きに戻す。ツールバー・編集メニュー・右クリックの「左右反転」「上下反転」は画面上の反転（軸を切り替えて角度を負に）で、複数選択も 1 履歴。schemaVersion は据え置き。仕様: [配置の反転](object-flip-design.md)。試験: `flip.test.ts`、`examples/flip-cases.json`（Rust・TS 共通の契約）、`examples/connection-cases.json` の反転ケース、`e2e/flip.spec.ts`。
  - 部品（2026-11-13 実装）: `symbol-library.json` にブロワー・槽・塔・サイクロン・熱交換器・撹拌機・コンベヤ・スクリュー・モーターを加えた。既存のポンプ・バルブと同じく Polyline だけの線画（配置の単色で塗り替わる）で、配管をつなぐ口は配置枠の辺の中央に置き、接続点（辺の中央）と合わせた。塔（60×160）・サイクロン（100×120）・コンベヤとスクリュー（160×60）は縦横比が違うので、配置枠は定義の幅・高さで作る（従来は 100×100 固定）。部品の一覧・名前・検索語（例: 「集じん」「column」）は `builtin-symbols.ts` に集め、部品パレット・お気に入り・挿入メニューが同じ一覧を使う。撹拌機は槽に重ねて使う。組込の槽は液位を持たず、液位は利用者が槽に重ねる（画面ではタグ、共有定義を編集すれば number slot）。schemaVersion は据え置き。試験: `builtin-symbols.test.ts`（全部品の配置・保存往復・枠内・ID の重複なし）、`e2e/builtin-parts.spec.ts`。
- **E 配管**（画面上の状態色だけ A5 に依存。画面上の状態色は 2026-11-14 に実装済み: [仕様](../graphics/screen-bool-display.md)）:
  - 始点・両端の矢印を加える（2026-11-13 実装。`arrow` を `none`／`start`／`end`／`both` に広げた。schemaVersion は据え置き。仕様: [線種の「矢印の向き」](../graphics/line-style-design.md#矢印の向き2026-11-13追記)。試験: `line-arrow.test.ts`、`examples/line-arrow-cases.json`（Rust・TS 共通の契約）、`e2e/line-arrow.spec.ts`）。
  - T 字の接続には分岐の点を描く（2026-11-13 実装。画面直下の表示中の Polyline 同士で、端点が別の線の途中に 0.5 以内で乗るか、3 つ以上の端点が集まるときに、通る側の線の色の塗りの円を後に描かれる線の直後に描く。保存せず描画時に計算し、選択・外接矩形には含めない。schemaVersion は据え置き。仕様: [配管の分岐の点](../graphics/line-junction.md)。試験: `line-junction.test.ts`、`e2e/line-junction.spec.ts`）。
  - 交差のまたぎを描く（描画時に計算し、画面ごとに形を選べる）（2026-11-13 実装。画面の任意の `lineHops`（`"arc"`＝弧でまたぐ、`"cut"`＝弧を描かず下の線を切る。無いときはまたがない）を画面設定の「交差のまたぎ」で選ぶ。画面直下の表示中の Polyline 同士が互いの途中で真に交差するとき、後に描かれる線に半円のまたぎ（上へ、垂直な線は右へ膨らむ）を描く。端点・T 字・分岐の点・平行は除き、近いまたぎはまとめる。`"cut"` では、弧は描かず、またがれる線を交差点の前後（弧と同じ半径）で描かない（分岐の点の下は切らない）。保存の points は変えず、描画時に polyline を直線＋円弧（＋途切れ）の path に置き換える。schemaVersion は据え置き。仕様: [配管の交差のまたぎ](../graphics/line-hop.md)。試験: `line-hop.test.ts`、`examples/line-hop-cases.json`（Rust・TS 共通の契約）、`e2e/line-hop.spec.ts`）。
- **F 表**（A・B に依存。2 つの PR に分ける）:
  - 図形 `table` を追加する（行・列・列幅・罫線・セルの色）（2026-11-13 第1段を実装。列幅・行の高さは比で持ち、セルは固定の文字と任意の塗り・文字色。罫線・地は任意。Inspector ではセルの文字・色をタブ区切りで入力し、表計算ソフトから貼り付けられる。文字を含むので反転は拒否。schemaVersion は据え置き。仕様: [表](../graphics/table.md)。試験: `table.test.ts`、`examples/table-cases.json`（Rust・TS 共通の契約）、`e2e/table.spec.ts`）。
  - セルは固定文字か、タグ結合（B の書式・A の状態表を使う）。工程表・SV／PV 表を描けるようにする（第2段）。
    - 2a: 画面の表のセルをタグに結合する（2026-11-13 実装。セルの任意の `binding`（外部名）と `format`（数値の書式、タグのあるセルだけ）。結合したセルは `text` の代わりに書式付きの値・品質を Text の数値表示と同じ規則で出す。Symbol 定義内のセルのタグは拒否。Inspector の「セルのタグ」「セルの書式」をタブ区切りで入力する。Rust `text_bindings`・TS `shapeTagBindings` が表のセルの結合を返し、読取・参照一覧・一括置換・貼り付けが表に対応。schemaVersion は据え置き。試験: `table.test.ts`、`examples/table-cases.json`、`e2e/table.spec.ts`）。
    - 2b: Symbol 内の表のセルを slot に結合する（状態の文字・色）（2026-11-13 実装。セルの任意の `slotBinding`（宣言済みの読取 slot、Symbol 定義の中の表だけ、`binding` と同時は不可）と `stateColors`（bool・state の slot のセルだけ）。`format` は `binding` か `slotBinding` のあるセル。表示は slot に結合した Text と同じ規則（状態の定義があれば状態の文字、なければ書式付きの読取、状態の色はセル単位で単色配置の色より優先）。Inspector は定義の編集中に「セルのslot」「セルの書式」「セルの取得不能の色」を出す。`shapeSlotNames` で slot の使用箇所・状態一覧・改名や削除の拒否が表のセルに対応。schemaVersion は据え置き。試験: `table.test.ts`、`table-cell-slot.test.ts`、`examples/table-cases.json`、`e2e/table.spec.ts`）。第2段はこれで完了。

### 5.4 段階2 画面の枠と画面切替

当初の方針:

- 書込みを伴わない「画面切替ボタン」（遷移先の画面を持つ図形）と、時計の図形を追加する。
- 運転画面は、Designer のプレビューと分けた表示にする。
  - Project で指定したヘッダー画面・フッター画面（画面の埋め込み）を、上下に固定する。
  - 現在の画面のボタンを強調する。
- 最新の警報の帯は、段階3（警報）の後に作る。

#### 5.4.1 現状（2026-11-13 の `work`＝`8c23acf` を読んで整理）

- Project 直下にヘッダー・フッター・開始画面の設定はない。schemaVersion は 0.37.0。
- 画面の埋め込み（`screenView`）は1段・非対話。描画は `pointer-events="none"` で、中のボタンは押せない。この制約は[描画・実行の拡張設計](../proposals/scada-graphics-runtime-extension-design.md)§4 の方針どおり。
- 専用の運転表示・ルーティングはない。プレビューは編集と同じ `CanvasWorkspace`→`Renderer` を `editable=false` で使い、画面の移動は Designer の画面タブ（`openScreen`、編集の選択解除などを含む）か小窓（最大4）だけ。戻る・進むの履歴はない（[UX精査](ux-review-2026-11-11.md) F-3 の指摘）。
- 全画面プレビューは Fullscreen API で Designer の UI を隠すだけ。設計では、これを本番の kiosk・運用モードとしない（同拡張設計 §5、[統合設計](../scada-integrated-design.md)§10）。
- プレビューで機器を押すと読取詳細の小窓が開く（`Renderer` の `equipmentLink`→`onopenequipment`）。押せる図形の入口はこの形を使える。
- 時計の図形・日時の書式の共通部品はない。

#### 5.4.2 方針案

- **画面切替ボタン**（図形 `navButton`）:
  - screenView・トレンドと同じく、画面の直下にだけ置ける独立の配置とする（Symbol 定義の中には置かない）。
  - 行き先は `{ kind: "screen", screenId }`・`{ kind: "back" }`・`{ kind: "forward" }` のどれか。表示は文字・文字サイズ・塗り・文字色と、現在の画面のときの塗り・文字色（任意）。
  - 編集中は押しても移動しない（選択だけ）。表示確認（プレビュー・運転表示）で押すと移動する。外部 Action は持たない（統合設計 §8 の Navigate の最小形。設備 context・開き方・戻り先は後続）。
  - 検査: 行き先の画面が存在する。自身の画面を行き先にしてよい（強調の対象になる）。
- **時計**（図形 `clock`）: 現在の日時を出す文字の図形。書式は「日付」「時刻」「日付と時刻」と秒の有無を選ぶ。文字の見た目は Text と同じ属性を使う。端末の時刻（ローカル時刻）を1秒ごとに更新する。primitive に入れ、Symbol 定義の中にも置ける。
- **運転表示の枠**（Project 直下の任意の `operatorFrame: { startScreenId?, headerScreenId?, footerScreenId? }`）:
  - ヘッダー・フッター画面は screenView として埋め込まず、運転表示が主画面の上下に別の描画として置く。これで1段の制限・非対話の制約に触れずに、枠の中の画面切替ボタンを押せる。
  - 検査: 指定した画面が存在する。ヘッダー・フッター・開始画面は互いに別の画面。枠に使う画面を画面切替ボタンの行き先にはできない。
  - 主画面・ヘッダー・フッターの幅が違うときは、主画面の幅に合わせて枠を拡大縮小する（縦横比は保つ）。全体は窓に収める（contain）。
- **運転表示**（Designer のプレビューと分けた表示）:
  - 新しい表示部品（仮名 `OperatorView`）が、自前の「現在の画面」と履歴（戻る・進む、最大50）を持つ。Designer の `screenId`・選択・画面タブを変えない。
  - 入口はプレビューの「運転表示」。Designer の UI を隠して枠＋主画面だけを出し、Esc か終了ボタンで戻る。全画面にするかは利用者が選ぶ（既存の Fullscreen API を流用）。
  - 実データ・模擬・欠測の扱い、機器の読取詳細の小窓は、プレビューと同じものを使う。
  - これは表示確認の一形態であり、正式な Runtime（起動時の mode と Host の境界で分ける、統合設計 §10）でも権限の切替でもない。書込み・外部 Action はない。
- **プレビューでの画面切替ボタン**: 運転表示に入らなくても、プレビューで画面切替ボタンを押すと、その画面へ移る（Designer の画面タブも追従する）。戻る・進むは運転表示の履歴だけで扱い、プレビューでは無効にして薄く表示する。
- schemaVersion は据え置く（段階1と同じく、リリース前の Project は後方互換を保証しない）。

#### 5.4.3 PR の区切り

- **2-A 画面切替ボタン**: schema（`$defs.navButtonInstance`、画面の objects の oneOf に追加）・Rust 検査・TS 型・描画（ボタンの部品）・Inspector（行き先の画面の選択、文字、色、現在の画面の色）・挿入メニュー・パレット・貼付け（貼付け先の Project に行き先がないときは行き先を外す）・画面の削除時の扱い（行き先を失ったボタンは検査で示す）。プレビューで押して画面を移る。契約 `examples/nav-button-cases.json`、e2e `nav-button.spec.ts`。
  - 実装（2026-11-13）: `target` は省略可能にし、貼付け先に行き先の画面がないときは `target` を外して「行き先未設定」のボタンにする（コピー時は clipboard の外の行き先を envelope の `navTargets` に控える）。画面の削除は埋込表示と同じく、行き先になっている間は止めて使用中のボタンを示す。戻る・進む・未設定はプレビューで薄く表示し押せない。仕様: [画面切替ボタン](../graphics/nav-button.md)。試験: `nav-button.test.ts`、`examples/nav-button-cases.json`（Rust・TS 共通の契約）、`e2e/nav-button.spec.ts`。
- **2-B 時計**: primitive の `clock`。書式の純関数（`clock-format.ts`、時刻を引数で受けて試験できる形）・描画・Inspector・挿入。e2e は Playwright の時計の固定（`page.clock`）で確認する。
  - 実装（2026-11-13）: 保存は `format: "date" | "time" | "dateTime"`・`seconds?: true`（true だけ保存）・`style`（fontSize・fontWeight・align。Text の `wrap` は持たない）。文字色は配置の `fill`。端末のローカル時刻を `YYYY/MM/DD`・`HH:mm`（`HH:mm:ss`）で出し、時計が描かれている間だけ動く共有タイマー（`clock-ticker.svelte.ts`）で1秒ごとに更新する。反転は Text と同じく不可。仕様: [時計](../graphics/clock.md)。試験: `clock-format.test.ts`、`examples/clock-cases.json`（Rust・TS 共通の契約）、`e2e/clock.spec.ts`。
- **2-C 運転表示の枠と運転表示**: Project の `operatorFrame`（schema・Rust・TS・検査）、画面設定とは別の「運転表示の設定」（開始・ヘッダー・フッター画面の選択）、`OperatorView`（枠の配置・拡大縮小・現在の画面の強調・履歴・戻る・進む）、プレビューの入口。e2e `operator-view.spec.ts`。
  - 実装（2026-11-14、前半）: Project 直下の任意の `operatorFrame`（`startScreenId`・`headerScreenId`・`footerScreenId`、中身がすべて空なら保存しない）を schema・Rust・TS に加え、指定した画面の存在・3画面が別・ヘッダー／フッターの画面を画面切替ボタンの行き先にしないことを検査する。枠で使っている画面は削除を止めて理由を示す（画面の id は改名で変わらない）。サイドバー「プロジェクト設定」の「運転表示の設定」で選び、1つの編集コマンド `set-operator-frame` で適用する（元に戻せる）。画面切替ボタンの Inspector の行き先からヘッダー・フッターの画面を除き、貼付けでは行き先を外す。`OperatorView`・プレビューの入口・サンプル Project の例は後半。schemaVersion は据え置き。仕様: [運転表示の枠](../graphics/operator-frame.md)。試験: `operator-frame.test.ts`、`examples/operator-frame-cases.json`（Rust・TS 共通の契約）、`e2e/operator-frame.spec.ts`。
  - 実装（2026-11-14、後半）: 表示部品 `OperatorView`（`lib/operator/`）を表示プレビューの「運転表示」から開く。Designer の UI の上に全面で重ね（裏は `inert`）、Esc か終了ボタンで戻る。全画面は既存の `PreviewFullscreen` を流用し利用者が選ぶ。ヘッダー・フッターは主画面の上下に別の `Renderer` で描き、主画面の幅に合わせて拡大縮小、全体を窓に収める（`operator-layout.ts`）。自前の履歴（`operator-history.ts`、最大50）で戻る・進むを動かし、Designer の画面タブは変えない。`Renderer` の `onnavigate` を行き先（`NavTarget`）で呼ぶ形に広げ、`currentScreenId`・`navHistory` を外から渡せるようにした（プレビューは従来どおり戻る・進むが無効）。開始画面が無いときは入口の Designer の画面（枠の画面なら枠でない最初の画面）。読取値・模擬・欠測と機器の読取詳細の小窓はプレビューと同じ。トレンドの履歴の窓は開かない（同日の後続で対応、下記）。工程図サンプル `process.project.json` にヘッダー（ボタン3つと時計）・フッターと `operatorFrame` を加え、画面1つを前提にした単体試験は枠を除いたサンプル（`__fixtures__/process-sample.ts`）を使う。試験: `operator/operator-view.test.ts`、`nav-button.test.ts`、`e2e/operator-view.spec.ts`。
  - 運転表示からトレンド履歴の窓（2026-11-14）: 運転表示のトレンドの配置から、プレビューと同じ `HistoryWorkspace` を開く。窓は `OperatorView` の `overlay` に描き、Esc は窓を先に閉じる。仕様: [運転表示の枠](../graphics/operator-frame.md)。試験: `e2e/saved-trend-history.spec.ts` の運転表示の試験。
- 順序は 2-A → 2-B → 2-C（2-B は 2-A と独立）。サンプル Project にヘッダー・フッターの例を加えるのは 2-C。

#### 5.4.4 確認したこと（2026-11-13 ユーザーが案のまま承認）

- 画面切替ボタンを Symbol 定義の中に置けなくてよいか（ヘッダーのボタン列は画面の直下に並べる想定）。
- 枠の画面を画面切替ボタンの行き先から除いてよいか。
- 運転表示の入口をプレビューの中に置く形でよいか（別の窓・起動時の指定は正式な Runtime の段階で扱う）。
- 時計を端末の時刻で出してよいか（Hub の時刻・時刻帯の指定は扱わない）。

最新の警報の帯は、段階3（警報）の後に作る。帯は段階3の 3-D2（#227）で `alarmBanner` として実装した。

### 5.5 各 PR の検証

- vitest は名前で絞って走らせ、最後に全体を1回。svelte-check。`cargo test -p scada-model`（schema と検査）。
- 新しい機能は、契約試験とブラウザの e2e（モックの読取）で確認する。e2e 全体は区切りの最後に1回。
- `pnpm exec prettier --write <変更ファイル>`、Rust は `cargo fmt --all`。リンク検査は `node scripts/check-doc-links.mjs`。
- 機能の責務を移したら、`docs/engineering/code-map.md` を同じ PR で更新する。
