# 実Hub記録・履歴の受入手順（C5-6）

状態: **受入完了（2026-11-11。5-1・5-3は表示の修正後に再確認して合格。§6参照）**。2026-11-10作成（日本時間）。[実Hub・S7接続計画](real-hub-connection-plan.md)のC5と、[製品hostの記録owner](../design/runtime/historian-recording-product-owner.md)§9のC5-6行を、Windows実機で受け入れるための手順と記録様式である。実施はユーザー作業とし、結果は[C0〜C3の接続記録](real-hub-c0.md)と同じく、この文書の末尾（§6）へ日時つきで追記する。

## 1. 範囲と前提

- **対象**: このWindows PCの既存Hub（`127.0.0.1:8722`）と、C3で受け入れたR系PLC（`plc_slmp.group1.*`）のタグ。記録は単一group、周期1000ms。
- **しないこと**: PLCへの書込み、受入中のHubサービスの起動・停止・構成変更、実機側の故障注入。Bad／Staleが自然に起きなければ「未観測」と記録し、モックHubの試験（C5-2、H3b）に委ねる。HubのSIM切替でReal→SIMを起こす試験も行わない（Hubの構成変更になるため。行う場合は別途判断する）。
- **受入前に行ったHubの変更（2026-11-10）**: カタログにSIMタグがなく§3.7を実施できなかったため、受入の開始前に、ユーザーの判断でSIM専用の接続`s7-sim`（SLMP、`simulation=true`、接続先`127.0.0.1:5200`）、`group1`（周期1000ms）、書込み不可のタグ`s7-sim.group1.SCADA_C5_SIM_D100`（D100、i16）を追加した。追加後のcatalog revisionは4、既存の`plc_slmp`・`plc_q`は`connected`、`source=real`のまま。
- **起動元とデータの場所**: アプリ・`real_hub_read`・DB probeは、すべてWindowsの通常のterminalから起動する。パッケージ版のデスクトップアプリの配下で起動すると、`%LOCALAPPDATA%`への書込みがそのアプリの領域（`%LOCALAPPDATA%\Packages\<パッケージ>\LocalCache\Local\temp-scada`）へリダイレクトされることがある（Codexのデスクトップアプリで確認）。起動元が混ざると、DB probeが別のDBを見る。また、`hub-read.json`のない場所で接続すると、未ロックダウンのHubでは新しいreadキーが発行され、以前のキーは失効されずに残る。
- **記録DB**: アプリdata dir（`%LOCALAPPDATA%\temp-scada`）の`historian\`と`historian-store.json`（§8の1）。これを検証用DBとして使う。既にある場合は、アプリを止めてから`historian\`・`historian-store.json`・`historian-store.lock`をまとめて別名へ退避し、新しいDBで始める（identity fileだけを残すと`store_identity_missing`になる）。認証DB・Hub資格情報（`scada-auth.sqlite3`・`hub-read.json`・`installation-id`）は触らない。
- **権限**: 記録の開始・停止・再開・計画適用はAdmin（認証無効モードの合成Adminを含む）。照会はViewer以上。
- **時刻**: 履歴画面の時刻入力はUTC（末尾`Z`・ミリ秒3桁）。日本時間から9時間引く。DB probe（§2.3）の時刻もUTC。

## 2. 準備

### 2.1 版とビルド

1. `work`の最新を取り、commit IDを記録する。
2. 二つのterminalで起動する（`tauri.conf.json`の`devUrl`を使う開発起動。C1〜C3と同じ経路）。

```bash
pnpm install
```

```bash
pnpm dev
```

```bash
cd apps/banto-scada/src-tauri && cargo run --locked
```

既存のwindowを残したまま別の版を試す場合は、C3と同じく`CARGO_TARGET_DIR`を別にしてビルドする。記録DBはprocessごとにwriter lockを取るので、二つのアプリを同時に起動すると後のほうは記録管理画面に`store_locked`（記録DBを開けない）を表示する。受入は一つのprocessで行う。

### 2.2 Hubの値の事前確認

```bash
cargo run --locked -p scada-host --example real_hub_read -- plc_slmp.group1.D3000 plc_slmp.group1.SCADA_C3_D4000_ZERO plc_slmp.group1.SCADA_C3_M1000 plc_slmp.group1.SCADA_C3_M1500_FALSE
```

4件が`tag_present=…:true`、`quality=good`、`source=real`で、D3000の値と行時刻が進むことを確かめる。SIM確認（§3.7）に使うタグ名を次で探し、数値か真偽値の一件を選んで記録する（§1で追加した`s7-sim.group1.SCADA_C5_SIM_D100`が`source=simulation`で出る）。

```bash
cargo run --locked -p scada-host --example real_hub_read -- --prefix s7-sim.
```

### 2.3 DB probe

記録DBの件数・欠測・Quality・DB増分は、読取専用（`mode=ro`）のprobeで見る。アプリが記録している間も実行できる。

```bash
cargo run --locked -p scada-host --example recording_db_stats
```

出力の読み方:

| 行           | 内容                                                                                                                                                                                                                      |
| ------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `file=`      | `store.sqlite3`・`-wal`・`-shm`のbyte数。DB増分は三つの合計の差で見る                                                                                                                                                     |
| `store`      | 形式・`store_id`・`deployment_id`・最終commit。`historian-store.json`の`storeId`・`deploymentId`と一致すること                                                                                                            |
| `session=`   | sessionごとの状態（`active`・`closed`・`interrupted`）、tick数、計画、開始・観測済み・終了の時刻                                                                                                                          |
| `series`     | session×系列ごとの行数（`rows`）、値のある行数（`valued`）、最初と最後の時刻の差から求めたtick数（`expected_ticks`）、数値の最小・最大、真偽値のtrue／false件数。`rows`はsessionの`ticks`、`expected_ticks`と一致するはず |
| `quality`    | session×系列ごとの`quality`・`source`・`reason`の件数。値のない行は`reason`（`bad`・`stale`・`simulationExcluded`など）を持つ                                                                                             |
| `gap`        | 記録された欠測（`samplingMissed`・`storageLoss`）と長さ                                                                                                                                                                   |
| `activation` | 開始・再開ごとの記録。適用版・mapping版・保持版とsession                                                                                                                                                                  |

### 2.4 受入用Project

[`examples/real-hub-recording.project.json`](../../examples/real-hub-recording.project.json)を使う。C3の0・false確認の画面（R系D3000・D4000、M1000・M1500、Q系D3000）に、次の記録計画（`recording:c5-6` 版1、有効、周期1000ms）を加えたもの。

| memberId               | externalName                           | 型     | C3時点の値 |
| ---------------------- | -------------------------------------- | ------ | ---------- |
| `member:r-d3000`       | `plc_slmp.group1.D3000`                | number | 変化する   |
| `member:r-d4000-zero`  | `plc_slmp.group1.SCADA_C3_D4000_ZERO`  | number | `0`        |
| `member:r-m1000`       | `plc_slmp.group1.SCADA_C3_M1000`       | bool   | `true`     |
| `member:r-m1500-false` | `plc_slmp.group1.SCADA_C3_M1500_FALSE` | bool   | `false`    |

Q系は再接続待機になることがあり、初回設定のfresh SDK解決（全memberが解決して値を持つこと、上限10秒）を妨げうるので、記録計画には入れない。

## 3. 手順と確認項目

各手順の結果を§5の様式で記録する。番号はそのまま記録の見出しに使う。

### 3.1 初回設定と開始

| #   | 操作                                                     | 確認                                                                                                                                             |
| --- | -------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------ |
| 1-1 | アプリを起動し、Hubへ接続して受入用Projectを開く         | 画面の値がC3と同じく表示される（D4000=`0`、M1500=`false`、Good／real）                                                                           |
| 1-2 | Adminでログインし、「表示→記録管理状態」で「状態を照会」 | DBの適用状態が「未適用」、activationなし。「初回設定と開始」が有効。`historian-store.json`ができている                                           |
| 1-3 | 「初回設定と開始」を押し、開始時刻（日本時間）を控える   | 成功と`owner: installed`相当の表示。再照会でDB active sessionあり、Hostが稼働中、最新activationが1件                                             |
| 1-4 | DB probe                                                 | `session=… state=active`、4系列の`source=real`、`rows`がほぼ経過秒数、`valued`が`rows`と同じ、`gaps=0`。`store_id`が`historian-store.json`と一致 |
| 1-5 | 「表示→記録計画の操作」を開く                            | 「未接続」でなく、記録操作の対象（owner）が表示される                                                                                            |

### 3.2 履歴画面（raw／minmax、0・false）

| #   | 操作                                                               | 確認                                                                                                                                              |
| --- | ------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------- |
| 2-1 | 「表示→履歴トレンド」を開く                                        | 系列一覧に4系列が出る。系列IDを控える（§3.3で使う）                                                                                               |
| 2-2 | 4系列を選び、開始1-3の時刻・終了を現在（UTC）として、rawで「取得」 | D3000の変化、D4000が`0`の線、M1000が`true`、M1500が`false`。点数が経過秒数と合う。値・時刻をDB probeの`num_min`・`num_max`・`true`・`false`と照合 |
| 2-3 | 同じ条件をminmaxで「取得」                                         | 区間ごとの最小・最大が出て、rawの範囲と矛盾しない。点間を補間しない                                                                               |
| 2-4 | 記録開始より前を含む期間で取得                                     | 開始前は無値（coverage外）として表示し、値を補わない                                                                                              |

### 3.3 保存Trend

| #   | 操作                                                                                                                                                                             | 確認                                              |
| --- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------- |
| 3-1 | 編集モードの「挿入→トレンド定義・配置」で、namespace（記録管理状態の「履歴namespace」、`historian-store.json`の`historianNamespace`と同じ）と2-1の系列IDを入れ、「保存して配置」 | 定義と参照カードが保存される                      |
| 3-2 | 表示プレビューでカードを開き、終了UTCを入れて「取得」                                                                                                                            | 2-2と同じ値が、保存したペンの色・別名で出る       |
| 3-3 | Projectを保存して開き直し、3-2をもう一度                                                                                                                                         | 同じ結果。namespace不一致・系列不足の表示が出ない |

### 3.4 UIを閉じない間の継続

| #   | 操作                                                                | 確認                                                                                                                            |
| --- | ------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------- |
| 4-1 | windowを最小化し、10分以上置く                                      | 戻した後、DB probeで`rows`が置いた秒数だけ増え、`gaps=0`                                                                        |
| 4-2 | 別の画面・編集モードへ移り、履歴・記録管理の画面を閉じてから5分置く | 同上。画面の開閉で記録が止まらない                                                                                              |
| 4-3 | ヘッダーのHub切断を押し、5分置いてから再接続する                    | 切断中は画面の現在値が取得不能になるが、DB probeの`rows`は増え続ける（§8の6: 切断は読取だけを止める）。再接続後に画面の値が戻る |

### 3.5 停止・join・明示再開と欠測

| #   | 操作                                              | 確認                                                                                                     |
| --- | ------------------------------------------------- | -------------------------------------------------------------------------------------------------------- |
| 5-1 | 記録管理状態で「記録を停止」、時刻を控える        | 成功（`joined`）。再照会でDB active sessionなし、Hostが停止。記録計画の操作は「未接続」（ownerが外れる） |
| 5-2 | DB probe、2分置いてもう一度                       | sessionが`closed`、`end`がある。2回の`rows`が同じ（停止中は増えない）                                    |
| 5-3 | 「記録を再開」、時刻を控える                      | 成功。新しいsessionが`active`、activationが2件。記録計画の操作に新しいownerが出る                        |
| 5-4 | 停止の前後を含む期間を履歴画面でrawとminmaxで取得 | 停止から再開までが欠測として表示され、補間されない。前後のsessionの値は続く（同じ系列ID）                |

### 3.6 記録中の計画変更（記録計画の操作）とowner contextの付け替え

registryのworkflowで適用できるのは、登録済みmappingに完全に合う計画（同じmember・外部名・型・周期）か、無効（`enabled: false`）の計画だけである（`scada-historian`の`recording_plan::canonical::resolution`）。周期やmemberの変更は、停止中の`recording_reconfigure`（3.7）で行う。ここでは無効化をworkflowで適用し、有効へ戻す。

| #   | 操作                                                                                                                                                         | 確認                                                                                                                                  |
| --- | ------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------- |
| 6-1 | 「記録希望設定」で「記録を希望する」を外し、「次の版を使う」で版2として「Projectに保存」                                                                     | Project revisionが上がる。記録は続いている（Projectの保存では止まらない）                                                             |
| 6-2 | 記録管理状態で照会し、「記録操作の対象を現在のProjectに合わせる」                                                                                            | 「記録は続いています」の表示。記録計画の操作の対象が新しいProject revisionになる                                                      |
| 6-3 | 記録計画の操作で、期待適用版に記録管理状態の適用版を入れ、mapping版・保持適用版は空欄のまま「新しい変更を検査」→「この元runを停止してjoin」→「同候補を適用」 | 各段階が成功し、適用が確定する。DB probeでsessionが`closed`、新しいsessionはない（applyの後は再開しない、§8の7）                      |
| 6-4 | 記録管理状態で照会                                                                                                                                           | DBの適用状態が版2・無効、DB active sessionなし。「記録を再開」「記録を停止」は無効                                                    |
| 6-5 | 記録希望設定で「記録を希望する」を戻し、版3で保存して、「停止中に計画を適用」                                                                                | 適用が`applied`・有効（§7のK1の修正後。導入されたままのrootは先に外れる）。記録管理状態で、記録操作の受付が空き、「記録を再開」が有効 |
| 6-6 | 「記録を再開」                                                                                                                                               | 成功。再開後のDB probeで、4系列の系列IDが6-3より前と同じ（登録済みmappingが合うので系列が続く）。停止から再開までが欠測               |
| 6-7 | （任意）記録中に記録計画の操作で「新しい変更を検査」だけを行い、適用せずにwindowを閉じる                                                                     | 「未完了の変更候補があります。破棄して終了しますか。」が出る。「キャンセル」で残り、「破棄して終了」で記録を止めて終わる              |

### 3.7 SIMの除外

| #   | 操作                                                                                            | 確認                                                                                                                              |
| --- | ----------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------- |
| 7-1 | 「記録を停止」の後、記録希望設定に2.2で選んだSIMタグを5件目のmemberとして加え、次の版で保存する | —                                                                                                                                 |
| 7-2 | 「停止中に計画を適用」→「記録を再開」                                                           | 成功。既存4系列の系列IDは変わらず、SIMの系列が増える                                                                              |
| 7-3 | DB probe                                                                                        | SIM系列の`source=simulation`、`valued=0`、`quality … reason=simulationExcluded`が`rows`と同数。他の4系列は`source=real`で値を持つ |
| 7-4 | 履歴画面でSIM系列を含めて取得                                                                   | SIM系列は無値（SIM除外）として表示し、値を出さない                                                                                |

### 3.8 Quality（自然発生のみ）

試験中にQ系やR系の接続が再接続待機になった場合だけ記録する。DB probeの`quality`行で`bad`・`stale`・`sourceUnavailable`などの件数と時刻、履歴画面での無値表示、`gap`行を控える。起きなければ「未観測」とする。

### 3.9 終了と再起動後の照会

| #   | 操作                                                                                  | 確認                                                                                                                                                              |
| --- | ------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 9-1 | 記録中にwindowを閉じ（通常終了）、終了までの秒数を測る                                | 10秒以内に終わる。DB probeで最後のsessionが`closed`                                                                                                               |
| 9-2 | 再起動して受入用Projectを開き、記録管理状態を照会                                     | Hostが待機（Idle）、DB active sessionなし。自動では再開しない（§8の2）。記録計画の操作は「未接続」                                                                |
| 9-3 | 再起動直後に履歴画面と保存Trendで終了前の期間を取得                                   | 再開しなくても過去の値が出る                                                                                                                                      |
| 9-4 | 「記録を再開」                                                                        | 新しいsessionで記録が続く                                                                                                                                         |
| 9-5 | （任意）記録中にタスクマネージャーで`banto-scada-desktop.exe`を終了し、再起動して照会 | 最新activationが中断（`interrupted`）と表示され、「記録を再開」で再開できる旨が出る。DB probeでそのsessionが`interrupted`。「記録を再開」で続く。中断の前後は欠測 |

### 3.10 実時間試験（件数とDB増分）

1. 3.9の後、記録中のまま開始時刻とDB probe（`file=`のbyte数、各系列の`rows`）を控える。
2. 少なくとも2時間、UIを開いたまま置く（最小化は可）。途中でSCADAの操作をしない。
3. 終了時刻とDB probeを控える。
4. 次を表にする。
   - 経過秒数÷周期（秒）と、各系列の`rows`の増分の差（許容: 開始・終了の境界の±2 tick）
   - `valued`と`rows`の差、`gap`の件数と合計ms
   - DB増分（3ファイルの合計の差）と、1行あたりのbyte数（増分÷増えた行数）
   - 30日保持（既定）での見込み容量（1行あたりbyte数×系列数×86400÷周期秒×30）。保持容量の検証はC6で扱うので、見込みを記録するだけとする

## 4. 合否

次を満たせばC5（実データの記録・履歴受入）を完了とする。

- 1-3〜1-5、2-2〜2-3、3-2、4-1〜4-3、5-1〜5-4、6-3〜6-6、7-3、9-1〜9-4が確認どおり。
- 3.10で、`rows`の増分が経過秒数÷周期の±2 tick以内、`gaps=0`、`valued`が`rows`と一致（SIM系列を除く）。
- 3.8は未観測でもよい（その旨を記録する）。任意項目（6-7、9-5）は結果があれば記録する。

失敗や想定外の表示があれば、その時点の画面の文言、DB probeの出力、時刻を残し、続きは止めて報告する。

## 5. 記録様式

```text
### C5-6 <番号> <日時 JST>
- commit: <work のcommit ID>  Hub: <版> catalog revision: <n>
- 操作: <行ったこと>
- 画面: <表示の要約・文言>
- DB probe: <関係する行を抜粋>
- 判定: 合格 / 不合格 / 未観測 / 未実施（理由）
```

## 6. 実施記録

実施環境（共通）: commit `370236e`、Hub 0.3.0-alpha.1、catalog revision 4。2026-11-10にユーザーの依頼でClaude Codeが実施した。アプリと`recording_db_stats`はexplorer経由で起動し、データが`%LOCALAPPDATA%\temp-scada`へ書かれることを確認した。画面はWebView2のローカルデバッグポート（`127.0.0.1:9222`）からDOMを操作し、最小化はWin32 APIで行った。Projectの保存はダウンロードの代わりに生成されたファイル内容を取得し、`<input>`から開き直した。

### C5-6 3.1 2026-11-10 22:03〜22:05 JST

- 操作: 1-1〜1-5。開始は13:04:53.921Z（22:04:53 JST）。
- 画面: D4000=`0`、M1500=`false`、Good／real。照会は未適用・activationなしで「初回設定と開始」が有効。開始後は「記録を開始しました」、DB activeあり、Host「記録worker稼働」、activation 1件。記録計画の操作に元run（`run:1`）が表示された。
- DB probe: `state=active`、4系列`source=real`、`rows=10 valued=10`、`gaps=0`、`store_id`は`historian-store.json`と一致。
- 判定: 合格。参考: 開始直後は`expected_ticks=9`で`rows=10`だった（端数の丸めの差。909行以降は一致）。

### C5-6 3.2 2026-11-10 22:05〜22:07 JST

- 操作: 2-1〜2-4。rawを`13:04:54.000Z`〜`13:07:39.000Z`で再取得し、全系列を確認した。
- 画面: 4系列が一覧に出た。各165点（165秒）、D3000は-8851〜-8687、D4000は`0`、M1000は`true`、M1500は`false`の線。minmaxは範囲45・補間なし。開始前を含む期間（13:00〜）も観測点は45のままで、値を補わない。
- DB probe: D3000の`num_min=-8851`がrawと一致。
- 判定: 2-1〜2-3は合格。2-4は値を補わない点で合格。ただし期間全域の表示は「記録範囲未確認」（`unknownCoverage`の仕様）で、開始前だけを区別する表示ではない。

### C5-6 3.3 2026-11-10 22:08〜22:09 JST

- 操作: 3-1〜3-3（ペン2本: D3000、D4000）。
- 画面: 保存と配置に成功。別名「R系D3000」「R系D4000ゼロ」と保存色で取得できた（224点）。保存して開き直した後も263点で同じ値、namespace不一致・系列不足の表示なし。
- 判定: 合格。保存によりProject revisionは2になった。

### C5-6 3.4 2026-11-10 22:09〜22:31 JST

- 操作: 4-1 最小化639秒、4-2 編集モードで別画面へ移動し全画面を閉じて312秒、4-3 Hub切断308秒の後に再接続。
- 画面: 切断中は取得不能8件、再接続後は4件（未割付分のみ）に戻った。
- DB probe: 4-1は`rows`270→909（+639）、4-2は`ticks`913→1225（+312）、4-3は1283→1591（+308）。いずれも`gaps=0`、全系列good／real。
- 判定: 合格。

### C5-6 3.5（5-1で中断） 2026-11-10 22:31〜22:35 JST

- 操作: 5-1 「記録を停止」（13:31:45.687Z）、5-2 probeを繰り返した。5-3以降は未実施。
- 画面: 「記録を停止しました」。再照会でDB active sessionなし、Host「join完了」、`cleanup=closed`。「記録計画の操作」は「未接続」にならず、「接続元の対象情報が現在のProjectと一致しません」「操作元は新しい操作の受付を終了しています。」「以前の対象の操作を監視しています。…」と表示された。操作ボタンはすべて無効。
- DB probe: `state=closed`、`ticks=1612`、`end=13:31:45.730Z`、`rows=1612 valued=1612`、`gaps=0`。停止後2分以上`rows`は増えない。
- 調査: `recording_slot`は`{"state":"empty","reason":"no_recording_run"}`で、hostのownerは外れている。`RecordingOperationsEntry.svelte`の`client={asyncClient ?? heldAsync}`が、`undefined`がpublishされた後も閉じたclientを渡し続けるため、設計（製品owner設計§8.1の10）と本書の「未接続」にならない。今回の文言はProject revision 2と旧ownerのrevision 1の差によるもの。
- 判定: 5-1は不合格（記録の停止・joinは正常、記録計画の操作の表示のみ不一致）。5-2は合格。手順書§4に従い続きを止めた。

### C5-6 3.5（再開後） 2026-11-10 22:36〜22:37 JST

ユーザーの指示で、5-1は不合格のまま同じcommitで続行した。

- 操作: 5-3 「記録を再開」（13:36:22.171Z）、5-4 `13:30:00.000Z`〜`13:37:13.000Z`をrawとminmaxで取得。
- 画面: 「記録を再開しました」。対象のProject版は2。「記録計画の操作」は前回の`run:1`のままで、「選択した接続へ切替」を押すと`run:2`になった。raw 157点（停止前106＋再開後51）、同じ系列ID・segment。停止区間は線が途切れ補間なし。minmaxも同様。
- DB probe: 新しいsession `d1b9c133`が`active`、activation 2件、`gaps=0`。
- 判定: 5-3は記録の再開は合格、新しいownerの表示は手動の切替が必要なため**不合格（表示のみ）**。5-4は補間しない点で合格。ただし停止区間の表示は「欠測」ではなく、期間全域の「記録範囲未確認」だった（`historian-recording-plan.md`の、clock domainを跨ぐ停止を欠測へ変換しない方針どおり）。

### C5-6 3.6 2026-11-10 22:37〜22:40 JST

- 操作: 6-1〜6-6。6-3と6-6の後の「記録計画の操作」は、いずれも「選択した接続へ切替」を押してから使った。
- 画面: 6-1 版2（無効）を保存、Project revision 3。6-2 「記録操作の対象を現在のProjectに合わせました。記録は続いています」。6-3 検査→停止・join（13:39:38.791Z）→適用が成功、commit 1817・適用版2。6-4 版2・無効、active sessionなし、「記録を再開」「記録を停止」は無効。6-5 版3で「Projectの計画をDBに適用しました…」、「記録を再開」が有効（K1の修正を確認）。6-6 「記録を再開しました」（13:40:24.883Z）。
- DB probe: 6-3の後、session `d1b9c133`は`closed`（197行）で新しいsessionなし。6-6の新session `f4272ab6`の4系列IDは前と同じ。`gaps=0`。
- 判定: 6-1〜6-6は合格（6-2の後の切替操作は5-3と同じ表示の問題）。6-7は未実施（任意。適用済みの計画と希望設定が同じで検査の候補が作られなかった）。

### C5-6 3.7 2026-11-10 22:42〜22:43 JST

- 操作: 7-1 停止（13:42:06.676Z）、5件目に`s7-sim.group1.SCADA_C5_SIM_D100`を追加し版4で保存。7-2 適用と再開（13:42:27.738Z）。
- 画面: 履歴でSIM系列は「観測点 0 · 無値 83」「SIM除外」「表示できる数値はありません」。
- DB probe: 既存4系列のIDは不変、SIM系列`a19bf4d8`が追加。`source=simulation`、`valued=0`、`quality=good reason=simulationExcluded rows=9`（`rows`と同数）。mapping版2。`gaps=0`。
- 判定: 合格。

### C5-6 3.8 2026-11-10 JST

- 判定: 未観測（試験中にBad／Stale／再接続待機は発生しなかった）。

### C5-6 3.9 2026-11-10 22:44〜22:47 JST

- 操作: 9-1 記録中にProjectを保存してwindowを閉じた。9-2、9-3 再起動後に照会と取得。9-4 再開（13:46:39.296Z）。9-5 記録中に`taskkill /F`（13:47:08Z）、再起動して照会、再開（13:47:40.215Z）。
- 画面: 9-1 約1秒で終了。9-2 Host待機、active sessionなし、自動再開なし、「記録操作サービスは未接続です」。9-3 履歴は113点、保存Trendは終了`13:40:00.000Z`で1809点。終了`13:44:21.000Z`では固定1時間の窓が2024点となり「点数が上限を超えています。期間を短くするかmin/maxを選択してください」（上限どおり）。9-5 最新activationが「中断」、「前回の記録は終了を確認できないまま中断しました（アプリの異常終了など）。管理者が「記録を再開」で再開できます。」
- DB probe: 9-1 session `59faa7a3`が`closed`（113行）。9-5 session `3e40c153`が`interrupted`（29行）。
- 判定: 9-1〜9-5は合格。

### C5-6 3.10 2026-11-10 22:47〜2026-11-11 00:51 JST

- 操作: 9-5の再開後、記録中のまま基準のDB probeを取り（13:47:53Z）、windowを最小化して2時間3分47秒置いた。途中でSCADAの操作はしていない。終了のDB probeは15:51:39Z。記録は止めていない。
- 画面: 確認していない（DB probeのみ）。
- DB probe: session `3d1d14dd`は`state=active`のまま。

| 項目                            | 基準（13:47:52.322Z） | 終了（15:51:39.453Z） | 差                          |
| ------------------------------- | --------------------- | --------------------- | --------------------------- |
| frontier                        | 13:47:52.322Z         | 15:51:39.453Z         | 7427.131秒（周期1秒で7427） |
| 各系列の`rows`（5系列とも同じ） | 13                    | 7440                  | +7427（期待との差 0 tick）  |
| 実系列4本の`valued`と`rows`の差 | 0                     | 0                     | 0                           |
| SIM系列の`valued`               | 0                     | 0                     | `simulationExcluded`のまま  |
| `gaps`                          | 0                     | 0                     | 0件、0 ms                   |
| `store.sqlite3`（byte）         | 11038720              | 54595584              | +43556864                   |
| `store.sqlite3-wal`（byte）     | 4264232               | 4317792               | +53560                      |
| `store.sqlite3-shm`（byte）     | 32768                 | 32768                 | 0                           |
| 3ファイルの合計（byte）         | 15335720              | 58946144              | +43610424                   |

- 1行あたり: 43610424 ÷ 37135行（7427 tick × 5系列、SIM系列を含む）= 約1174 byte。
- 30日保持の見込み: 1174.4 × 5系列 × 86400 ÷ 1秒 × 30 = 約15.2 GB（見込みのみ。容量の検証はC6で扱う）。
- 判定: 合格。

### C5-6 5-1・5-3の再確認 2026-11-11 00:59〜01:01 JST

- commit: `370236e`に表示の修正（`recording-async/monitor.ts`、`RecordingOperationsEntry.svelte`）を加えた作業ツリー。Hub: 0.3.0-alpha.1、catalog revision: 4。フロントエンドだけの修正なので、native binaryは§3.1〜3.10と同じ。
- 操作: 記録中のままWebViewを再読込してProjectを開き、「記録計画の操作」を確認。5-1 「記録を停止」（16:00:17.048Z）。5-3 「記録を再開」（16:00:46.099Z）。
- 画面: 停止前は`run:1`、session `3d1d14dd`を表示。5-1 「記録を停止しました」、記録計画の操作は「記録操作サービスは未接続です」のみで、以前の対象の監視の文言はなく、操作ボタンはすべて無効。5-3 「記録を再開しました」、記録計画の操作は切替を押さずに`run:2`、session `ca2831cc`を表示。「新しい変更を検査」は有効、「選択した接続へ切替」は無効、以前の対象の文言なし。
- DB probe: 5-1 session `3d1d14dd`が`closed`（7957行、`valued`も7957）、active sessionなし。5-3 session `ca2831cc`が`active`、activation seq=7、`gaps=0`。
- 判定: 5-1、5-3とも合格。5-2と5-4は修正前の結果（合格）を維持する。修正の範囲は記録操作画面の表示なので、§3.6以降の手順は再実施していない。

### C5-6 §4の判定 2026-11-11 JST

- 必須項目はすべて確認どおりで、3.10も合格のため、C5（実データの記録・履歴受入）を完了とする。
- 3.8は未観測、6-7（任意）は未実施（版3の計画が適用済みと同じで候補ができなかった）、9-5（任意）は合格。
- 記録中にProjectを保存して「記録操作の対象を現在のProjectに合わせる」を行った後（6-2）や、スロットが空にならずownerが替わった後は、従来どおり「選択した接続へ切替」が要る。これは[製品hostの記録owner](../design/runtime/historian-recording-product-owner.md)の設計どおりの動作である。

### C5-7 再読込からのworkflow継続と中断sessionの表示 2026-11-11 JST

- 環境: commit `80720ce`、Hub 0.3.0-alpha.1、catalog 107タグ。起動と操作の方法は上の実施環境と同じ。
- 中断session: Windows Updateの再起動で途切れたsession `ca2831cc`（14312行）は、起動前のDB probeで`active`、起動後は`interrupted`。画面の最新activationは「中断」で、「管理者が『記録を再開』で再開できます」の案内が出た。合格。
- workflowの継続: 無効化する計画（版6）で、検査→再読込→停止とjoin→再読込→破棄を同じ変更のまま実行した。再読込ごとに「前の画面の作業を引き継ぎました。」が出て、次の段階のボタンが有効だった。合格。破棄の後はDB適用版4のままで、DB active sessionなし、gaps=0。session `467aa330`（220行）と`c59e4cce`（41行）は`closed`。
- 確認中に見つけた事象はK2。

## 7. 既知の事象

- **K2（修正済み、2026-11-11）: 一つのrootで二つ目の変更を始めると「受付準備中です」のまま止まった**。registryのworkflowは1 rootにつき1件で、終わっても解放しない。そのため、検査が競合で終わった後や破棄の後も「新しい変更を検査」が押せるのに、hostは別の変更の予約を`busy`で拒否し、画面は進まず操作ボタンがすべて無効になる。修正後は、hostがleaseの段階で拒否したら呼出しを未送信として終え、理由と「記録を停止して再開してください」の案内を出す。実機で、破棄の後の検査が止まらず案内が出ること、その後に記録を停止できることを確認した。rootの一件だけという制限は変えていないので、新しい変更を始めるには記録の停止と再開で新しいrootを作る。
- **K1（修正済み、2026-11-10）: workflowで無効計画を適用した後、再起動まで停止中の計画適用ができなかった**。registryのapplyの後、記録は止まるがrootは導入されたまま（slotは`Installed`）残る。修正前の`recording_reconfigure`はslotが`Installed`なら`not_allowed`で、rootを外せる`recording_resume`（無効計画では`plan_disabled`）と`recording_stop`（記録が動いていないので`not_allowed`）は画面ではどちらも無効になり、再起動まで回復しなかった。修正後の`recording_reconfigure`は、`recording_resume`と同じく、記録が動いていない静止したrootをhandoffで先に外してから適用する（記録中のrootは外さず`not_allowed`、未確定の変更を持つrootは`busy`）。
