# 実Hub・S7接続 C6 連続運用とリリース判断の計画

作成: 2026-11-17（日本時間）。状態: **提案・未承認**。[実Hub・S7接続計画](real-hub-connection-plan.md)のC6を、試験・実装・手順書の区切りまで分けた計画である。オーナーの承認後に、実装と実機試験を別のPRで行う。この文書はアプリを変えない。

**要約（承認で決まること／決まらないこと）**

- 承認で決まる: C6の区切り（§7）、試験の許可と構成（§8.1・§8.2の回答）、24時間試験の前に作る計測補助・保持の手動実行（§5.1）。
- 承認で決まらない: リリースの可否（C6-10で試験結果からオーナーが判断する）、サービスhost・自動再開・自動保持・receiverの返却の要否（§5.2、試験の結果で判断する）。
- 案で進めて結果を報告するもの（§8.3）は承認を待たずに案どおり進め、外れたら受入記録で報告する。

## 0. この文書の読み方

- 「実装済み」「未実装」には、根拠のファイルかPRを付ける。根拠を確かめられなかったものは「**未確認**」と書く。
- 運転の条件はユーザーが選んだ**5系列・1秒周期・24時間**とする。この条件で合格した構成と運転時間に限って「運用可能」と判断する（接続計画のC6の完了条件）。
- オーナーに決めてもらうことは§8.1（試験の許可）・§8.2（構成）に番号付きで並べ、本文では「確認事項n」と書いて参照する。案で進めるものは§8.3に「案n」として並べる。

## 1. 現状

### 1.1 C5までに受け入れたこと

- C0〜C5は2026-11-11に完了した（[C5受入記録](real-hub-c5-acceptance.md)）。実Hubを専用SDK ownerで読み、単一group・周期1000msで検証用SQLiteへ記録し、履歴画面・保存Trendへ接続した。
- C5-6 §3.10の実時間試験（2時間3分47秒）で、5系列とも`gaps=0`、`rows`の増分は経過秒数÷周期の±2 tick以内（C5の基準、C5受入記録§4）、DB増分は1行あたり約1174 byteだった。
- C5-6 §3.9で、アプリ終了・再起動後はHub待機・active sessionなし・**自動再開なし**で、記録の再開は明示操作であることを確認した。
- 受入環境: Hubは`BantoHub`（Windowsサービス、`127.0.0.1:8722`、0.3.0-alpha.1、未ロックダウン）、catalog revision 4・107タグ（[C0記録](real-hub-c0.md)、C5受入記録§1）。同じHubには`plc_slmp`・`plc_q`・SIM専用の`s7-sim`の接続があり、SCADAの所有物でない`BantoHubSink`（C0記録）も同じHubを使う。記録DBはアプリdata dir（`%LOCALAPPDATA%\temp-scada`）の`historian\`で、DBの適用版は5、記録は現在停止中。アプリはWindowsの通常のterminalから起動する（パッケージ版デスクトップアプリの配下では`%LOCALAPPDATA%`がリダイレクトされる。C5受入記録§1）。

### 1.2 C6で実装済みのもの

| 項目                         | 状態                                                                                                                                                                                                                  | 残る未確認                                      | 根拠                                                                                                                                                                                                      |
| ---------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| observation attemptの回収    | 実装済み。pendingで終わった2回目以降のattemptの件数と管理bytesを台帳へ返す。以前は結果待ちが累計約17分で`capacity`になっていた                                                                                        | 上限到達時の文言を実画面で見ていない            | PR #160、[実装履歴](../history/implementation-history.md)「C5-7の引継ぎとC6の最初の回収」                                                                                                                 |
| 1 rootにworkflow 1件での案内 | 実装済み（制限は維持）。二つ目の変更は「記録を停止して再開」を案内する                                                                                                                                                | なし                                            | PR #161、C5受入記録§7 K2                                                                                                                                                                                  |
| 記録の保持方針（30日）の適用 | 実装済み。初回設定で既定の保持方針`retention:default`（経過30日）をDBへ適用する。方針の値は定数                                                                                                                       | 削除の実行は未接続（§1.3）                      | `crates/scada-host/src/recording_runtime/setup.rs`の`DEFAULT_RETENTION_MS`・`default_retention_policy`                                                                                                    |
| 時計の跳びでの記録停止       | 実装済み。前方向は、隣接読取の壁時計と単調時計の差が1000msを超えると止まる（`SkewExceeded`）。後ろ方向は、壁時計が直前の読取より前になれば量によらず止まる（`WallRegressed`）。読取間隔より小さい戻りは差の判定に入る | 製品画面からの再開手順                          | `setup.rs`の`MAX_CLOCK_SKEW_MS`、`crates/scada-historian/src/recorder.rs`の時計検査、[clock guard設計](../design/runtime/historian-retention-clock-guard.md)                                              |
| 容量不足時の原子性           | library実装・一時DBで検証済み。`SQLITE_FULL`でtransactionをrollbackし、writerを`needs_reopen`にする                                                                                                                   | 実媒体での確認                                  | [H2c3設計](../design/runtime/historian-write-failure-recovery.md)                                                                                                                                         |
| WALの保守上限                | library実装済み。WAL物理長64MiB超は保守操作をSQL前に拒否する                                                                                                                                                          | なし                                            | [実装状況](implementation-status.md)のH2c2の項                                                                                                                                                            |
| 認証・host gate・運用移行    | 実装済み（PR #131〜#142）。ログイン、ユーザー管理、フェーズ`initializing`→`operational`の移行、記録registryのrole検査、利用者の降格・削除の静止確認                                                                   | 運用時の受入。access-policyの記述が古い（§1.4） | `apps/banto-scada/src-tauri/src/auth.rs`、`crates/scada-host/src/auth.rs`・`auth_phase.rs`・`desktop_auth.rs`・`user_admin.rs`、[host gate設計](../design/runtime/historian-recording-host-gate.md)§6・§9 |
| 警報DBの保持の削除           | 実装済み。既定365日（件数指定も可）、1回1万件、残りがあれば5秒後に続け、無くなれば1時間ごと                                                                                                                           | Tauri実機                                       | [警報の端末設定](../design/runtime/alarm-terminal-settings.md)§3、PR #231〜#235                                                                                                                           |

### 1.3 C6で未実装のもの

| 項目                                       | 状態                                                                                                                                                                      | 残る未確認                          | 根拠                                                                                                                                 |
| ------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------ |
| 記録の保持の**実行**                       | 製品hostから呼ばれていない。保持の1回分（`RecordingHost::start_retention_turn`）はlibraryにあるが、`crates/scada-host`と`src-tauri`から呼ぶ箇所が無い（2026-11-17のgrep） | 1日分の削除の回数と所要時間（§1.4） | `crates/scada-runtime/src/recording_host/retention.rs`、[H3d](../design/runtime/historian-recording-retention.md)、実装状況のH3cの項 |
| 記録の自動再開                             | 未実装。再起動後は明示再開（C5-6 §3.9）                                                                                                                                   | なし                                | C5受入記録§6                                                                                                                         |
| 保存済みProjectの自動起動・監視            | 未提供と記載がある                                                                                                                                                        | なし                                | [開発・運用フェーズとログイン](../design/runtime/access-policy.md)の「Banto と Hub との境界」末尾                                    |
| サービスhost                               | 未実装。埋込hostだけでは、host process終了後の記録継続は満たせない                                                                                                        | なし                                | 接続計画「各工程の実装上の判断」                                                                                                     |
| 配布物（インストーラ）                     | 未作成。`tauri.conf.json`の`"bundle": { "active": false }`                                                                                                                | なし                                | `apps/banto-scada/src-tauri/tauri.conf.json`                                                                                         |
| receiverの返却・GC                         | 未実装。返却しない有限モデル（上限は§3.2）。receiverと配送台帳はwebview側のTSにあり、hostは持たない                                                                       | 24時間で上限に達するか              | [wire receiver設計](../design/runtime/historian-recording-wire-receiver.md)、`apps/banto-scada/src/native/recording/port.ts`         |
| 運用から初期設定へ戻す手順・復旧           | 未設計（後続で設計と記載）                                                                                                                                                | なし                                | host gate設計§6「復旧」                                                                                                              |
| 起動・終了・復旧・配布・更新・停止の手順書 | 未作成                                                                                                                                                                    | なし                                | 接続計画のC6の行                                                                                                                     |

### 1.4 未確認のこと

- 24時間の記録で、receiver・配送台帳の上限（§3.2）に達するか。C5-6 §3.10の2時間では容量の停止は記録されていないが、1時間あたりの消費量は記録していない。使用量はwebview側のnative portが`usage.ledger`・`usage.receiver`として持つ（`port.ts`）が、hostのlogや画面からは読めない。取り方は§5.1のC6-1。
- 保持の削除で1日分（1秒周期で86400 tick）を消すのに何回・何秒かかるか。単発trimの上限（1回1024 tick、[H2c1設計](../design/runtime/historian-retention.md)）から計算すると約85回だが、H2c4の永続job経路（同設計「H2c4の段階削除」）では1回の単位が変わりうる。保持の1 turnは既存job APIを最大1回呼ぶ（`retention.rs`の`start_retention_turn`）。
- 時計の跳びで記録が止まった後に、どの操作で再開できるか（明示rearmは「直前と異なるclock epoch」を要する。H3d）。製品画面からの手順は未確認。
- Hub・SDKの再接続中に記録がどう欠測（gap）として残るか。モックHubでは試験済み（C4・C5-2）だが、実Hubのサービス停止では未実施。
- 最小化中にwebviewのtimerが絞られ、receiverの計測や記録の配送が抜けるか（未確認）。
- 確定した事項（未確認ではない）: [access-policy](../design/runtime/access-policy.md)の冒頭（「SCADA独自のログイン・ユーザー管理・運用移行を実装しない」）と「現在は…ログイン画面、ユーザー管理はまだ提供しない」の記述は古い。ログイン・ユーザー管理・運用移行はPR #131〜#142で実装済み（§1.2）。AGENTS.mdの「認証は延期を維持」とは、2026-11-07に延期を解除して実装済みで、ローカル編集はログイン不要のまま、という関係にある。access-policyの更新はC6-3で行う。

## 2. 範囲と範囲外

### 2.1 C6で運用可能と判断する構成

| 項目   | 値                                                                                      |
| ------ | --------------------------------------------------------------------------------------- |
| PC・OS | このWindows 11 PC 1台。試験中はスリープ・休止をしない（電源設定を前後で確認・記録する） |
| Hub    | 既存の`BantoHub`サービス（`127.0.0.1:8722`）。版はC6開始時に固定して記録する            |
| 対象   | C5の受入用Projectと同じ5系列（実系列4本＋SIM 1本）、単一group、周期1000ms               |
| 運転   | 24時間の連続記録。アプリはterminalから起動した埋込host                                  |
| DB     | アプリdata dirの記録DB（DB format 5）。保持方針は既定の30日                             |
| 認証   | 試験ごとに、認証無効モード（初期設定）か運用フェーズかを明記する（確認事項6）           |
| 警報   | 含めるかは確認事項7（C6-0で必ず決める）                                                 |

合格した場合も、判断は上の構成・運転時間に限る。系列数・周期・運転時間を増やすときは、§3の見積りをやり直し、必要な試験を再実施する。

### 2.2 範囲外

- PLCへの直接接続（作らない）。Hub・共通ライブラリの複製（作らない）。
- 設備への書込み（未実装）。C6ではPLCへの書込みを試さない。
- Hub・PLCそのものの故障の修理や診断。C6では、Hub停止・PLC切断を**SCADA側から見た挙動**（欠測の記録、表示、復帰）として試験する。原因がHub側であることの特定（§4.1）はHub・SCADAのlogで行うが、Hub内部の原因の切り分けはしない。
- 複数PC・複数group・Windowsサービス化そのもの（§5で要否を判断し、要るなら別工程として設計する）。
- 30日の実時間運転。30日保持は見込みと、時計を進めない縮小試験（§4.8）で確かめる。
- Projectの旧形式の読込・移行（リリース前は後方互換を保証しない方針を維持）。

## 3. 容量と上限の評価

### 3.1 記録DBの見込み

C5-6 §3.10の実測（1行あたり1174.4 byte、5系列、SIMを含む）から計算する。

| 期間   | 行数（5系列×1秒） | DBの見込み |
| ------ | ----------------- | ---------- |
| 1時間  | 18,000            | 約21 MB    |
| 24時間 | 432,000           | 約507 MB   |
| 30日   | 12,960,000        | 約15.2 GB  |

- これは見込みで、24時間試験（§4.1）で実測値に置き換える。C5の実測は2時間なので、DBが大きくなったときのindexやページの増え方は含まない。
- 保持の削除を実行しない限り（§1.3）、DBは30日を超えても減らない。削除後もSQLiteのファイルは自動では縮まない（未確認。VACUUMの有無と方式は§5で決める）。
- 警報DBは、既定365日保持の見込みを未計測。24時間試験に警報を含める場合（確認事項7）に、1日の増分を測る。

### 3.2 台帳・receiverの上限との突き合わせ

receiverと配送台帳はwebview側のTSにあり、hostは持たない（`apps/banto-scada/src/native/recording/port.ts`）。上限は`apps/banto-scada/src/lib/recording-wire-receiver/core.ts`の既定値で、snapshot（正式＋provisional）合計64revision／8MiB、call合計8MiB。返却しない有限モデルで、製品のnative portは既定値で生成する（[wire receiver設計](../design/runtime/historian-recording-wire-receiver.md)）。本文で「receiverの上限」と書くときはこの値を指す。

| 上限                                   | 値                  | 24時間で達するか           | 扱い                                                                                              |
| -------------------------------------- | ------------------- | -------------------------- | ------------------------------------------------------------------------------------------------- |
| receiver snapshot（正式＋provisional） | 64revision／8MiB    | 未確認                     | §4.1で1時間ごとに使用量を記録する。達するなら、引き上げではなく返却・退役の方式を設計する（§5.2） |
| receiver call                          | 8MiB                | 未確認                     | 同上                                                                                              |
| observation attempt                    | PR #160で回収済み   | 2時間では未発生            | §4.1で再確認する                                                                                  |
| 1 rootのworkflow                       | 1件                 | 計画変更を2回すると止まる  | 24時間試験では計画変更をしない。運用では2回目は停止→再開（K2の案内）。手順書に書く                |
| WAL物理長                              | 64MiBで保守を拒否   | C5では約4MB                | §4.1でWALの最大値を記録する                                                                       |
| 保持の削除1回                          | 単発trimは1024 tick | 該当しない（実行が未接続） | §5.1の実装後に§4.8で測る（§1.4）                                                                  |

接続計画の方針どおり、**根拠のない上限の引き上げはしない**。上限に達した場合は、その時刻・操作・使用量を記録し、返却・退役の方式（§5.2）か運転条件の見直しで対応する。

### 3.3 ディスクの空き

- 記録DBのあるドライブの空きを、試験の前後と1時間ごとに記録する。
- 空きの下限は手順書に書く。案（§8.3 案3）: 30日分の見込み（§4.1の24時間実測×30）＋保持の削除中のWAL増加の実測最大値（§4.8）＋警報DBの1年分の見込み、に余裕として2倍を掛ける。値は§4.1・§4.8の実測後に決め、根拠の式とともに受入記録に書く。

## 4. 試験項目

各項目の記録は[C5受入記録](real-hub-c5-acceptance.md)§5の様式（`### C6 <番号> <日時 JST>`、操作・画面・DB probe・判定）に倣う。DB probeは`cargo run --locked -p scada-host --example recording_db_stats`（C5受入記録§2.3）を使う。時刻はUTCで書く。

共通の前提:

- 試験の前に、アプリを止めて記録DB（`historian\`・`historian-store.json`・`historian-store.lock`）を別名へ退避するか、そのまま使うかを試験ごとに決めて記録する。退避はC5受入記録§1と同じ手順。
- 試験専用のdata dirを使うときは、起動するterminalで環境変数`LOCALAPPDATA`を試験用の場所へ向ける（data dirは`LOCALAPPDATA`から決まる。`crates/scada-host/src/lib.rs`の`local_data_dir`。設定で変える機能は無い）。その場合は、本来のdata dirから`hub-read.json`・`installation-id`を写してから起動する。`hub-read.json`の無いdata dirで接続すると、未ロックダウンのHubは新しいreadキーを発行し、古いキーは失効されずに残る（C5受入記録§1）。DB probeも同じ環境変数のterminalから走らせる。
- 起動元のterminal（環境変数の値を含む）を試験ごとに記録する。
- 「壊すもの」は試験の後に必ず戻し、戻した結果（Hubの状態、catalog revision、OSの時計、ディスク）を記録する。

### 4.1 24時間の連続記録

- 目的: 5系列・1秒・24時間で、欠測・上限・DB増分・資源の増え方が運用に耐えるかを測る。
- 前提:
  - スリープ・休止をしない電源設定であることを確認し、記録する（確認事項5・11）。
  - NTPの同期の状態（`w32tm /query /status`）を試験の前後で記録する。試験中にNTPの補正で記録が止まった場合に、時計が原因と特定できるよう、記録停止のlogに`WallRegressed`・`SkewExceeded`の区別と時刻が残ることを、試験前に確かめる（残らなければC6-1で足す）。
  - 計画変更をしない（§3.2）。
  - 記録が止まったら知らせる手段を用意する（C6-1の1時間ごとの計測に、記録sessionの状態を入れ、止まっていたら目立つ形でlogへ書く）。
  - 警報を含めるかは確認事項7の回答に従う。
- 手順: 新しいDBで初回設定→記録開始。画面は通常の監視状態で放置する（最小化しない。最小化した場合は時刻を記録する。§1.4）。1時間ごとにDB probe、receiver・台帳の使用量（C6-1の方法）、アプリのメモリ・ハンドル数、ドライブの空きを記録する。メモリは`banto-scada-desktop.exe`と配下の`msedgewebview2.exe`の合計（PowerShellの`Get-Process`・`Get-CimInstance Win32_Process`の親子関係で数える）。24時間後に記録を停止してjoinする。§4.7（PC再起動）はjoinの後に行い、24時間の途中では行わない。
- 測る値: 系列ごとの`rows`と期待（経過秒数）の差、`gaps`の件数と合計ms、`store.sqlite3`・`-wal`・`-shm`のbyte、WALの最大値、receiver・台帳の使用量、アプリのworking set（合計）の推移、停止・joinにかかった時間。
- 合格の基準:
  - `gaps=0`かつ`rows`の差が±2 tick以内（C5の基準、C5受入記録§4）。Hub側の欠測がある場合は`gaps`として記録され、HubのlogとSCADAのlogの時刻の突き合わせで原因がHub側と特定できること。
  - 上限による停止が無い。
  - 24時間のDB増分が§3.1の見込みの±20%以内（外れたら見込みを置き換えて§3を更新し、合否はオーナーと判断する）。
  - メモリが単調に増え続けない。案（§8.3 案2）: 後半12時間のworking set合計の傾き（最小二乗）を求め、30日へ外挿した増分が物理メモリの空きを超えないこと。
  - 停止・joinが成功する。
- 戻し方: 記録を停止する。24時間のDBは容量の実測の根拠として、アプリを止めてから別名へ退避して残す（§4.2・§4.8は24時間より前に別のDBで行う。§7）。

### 4.2 容量不足

- 目的: 実媒体で空きが無くなったときに、記録が原子的に止まり、空きを戻した後に明示再開できるかを確かめる。H2c3は一時DBのTEMP triggerで確認済みで、実ドライブでは未実施。
- 手順: 小さな別ボリューム（確認事項2）を用意し、起動するterminalで`LOCALAPPDATA`をそのボリュームへ向けて（§4の共通の前提、`hub-read.json`・`installation-id`を写す）、試験専用のdata dirで記録する。同じdata dirには記録DBのほかに認証DB・`auth-phase.json`・`recording-epoch.json`・警報DBも載る。`recording-epoch.json`の保存に失敗すると記録の入口を拒否する（host gate設計§7）ので、空きは一度に埋めず、記録DBの書込みだけが失敗する程度まで段階的に埋める。画面の表示とDB probeを記録する。空きを戻し、記録を明示再開する。
- 測る値: 止まった時刻、最後に保存されたtick、画面の文言、writerの状態（`needs_reopen`）、再開後の`gaps`、DBの整合（probeが読めること）、記録DB以外のファイルの保存失敗の有無。
- 合格の基準: 途中のtickが半端に残らない。記録が止まったことが画面で分かる。空きを戻した後、明示再開で新しいsessionが始まり、止まっていた区間が欠測として残る。アプリが落ちない。
- 戻し方: 埋めたファイルを消す。アプリを止め、`LOCALAPPDATA`を外したterminalに戻る。別ボリュームを切り離す。本来のdata dirには触れない。

### 4.3 時計の異常（前後への跳び）

- 目的: OSの時計が前後に跳んだとき、記録が止まり、誤った時刻の行を保存せず、保持の削除が誤った期限で走らないことを確かめる。
- 副作用: OSの時計はPC全体に効く。Hubと`BantoHubSink`（SCADAの所有物でない、C0記録）の保存データにもずれた時刻が残り、戻せない。このため確認事項1で、実施するか、OSの時計を変えない案Bにするかを決める。
- 手順（確認事項1で案Aの場合）: 専用の捨てDB（試験専用data dir）で行い、§4.1へ持ち越さない。警報は止めておく。記録中にOSの時刻を+10分・-10分それぞれ変える。NTPの同期（`w32tm /resync`）も1回起こす。OSの時計を戻して同期を確認するまで、記録を再開しない。
- 測る値: 止まった時刻、停止の理由（`SkewExceeded`／`WallRegressed`）、最後に保存されたtick、画面の文言、時計を戻した後の再開手順と、再開後の`gaps`・clock epoch。
- 合格の基準: 前方向は隣接読取の差が1000msを超えたら止まる。後ろ方向は、壁時計が直前の読取より前になれば量によらず止まる（§1.2）。未来・過去の時刻の行が保存されない。再開は明示操作で、新しいclock epochで始まる。NTPの前方向の小さな補正（差1000ms以下）では止まらない。
- 戻し方: OSの時刻を自動設定に戻し、同期を確認する。Hubの時刻表示も確認する。Hub・`BantoHubSink`にずれた時刻のデータが残ったことを、時間帯とともに受入記録に書く。

### 4.4 Hubの停止・再起動

- 目的: Hubサービスが止まったときに、記録が欠測として残り、Hubの再起動後に自動で読取が戻るか（または明示再開が要るか）を確かめる。
- 手順: 記録中に`BantoHub`サービスを停止し、5分後に開始する（確認事項3）。`BantoHubSink`は触らない。停止の前に、同じHubのほかの利用者（`BantoHubSink`、SOAKなど）が動いているかを記録する。
- 測る値: 停止から欠測の始まりまでの時間、画面の表示（Bad・Stale・切断）、再起動後に値が戻るまでの時間、`gaps`、記録sessionの状態。
- 合格の基準: 停止中の区間が欠測として記録され、値が捏造されない。Hub復帰後の挙動が、[実Hub・S7接続計画](real-hub-connection-plan.md)のC4（再接続と欠測）とC5受入記録で確かめた挙動（モックHubでの再接続・欠測の記録）と一致し、手順書に書ける。アプリが落ちない。
- 戻し方: サービスを開始し、catalog revisionと、`plc_slmp`・`plc_q`・`s7-sim`の`connected`・`source`がC5受入記録§1と同じであることを確認する。

### 4.5 PLC側の切断

- 目的: Hubは動いたまま、PLCとの通信が切れたときの品質・欠測の記録を確かめる。
- 手順: 方法は確認事項4。案は、まずSIM専用の`s7-sim`で試す、Hubの管理UIで対象接続を無効化する、PLCのLANケーブルを抜く、のいずれか。Hubの管理UIで接続を無効化→有効化すると、catalog revisionが進み4には戻らない。同じHubを使うほかの利用者（`plc_q`、`BantoHubSink`）への影響も記録する。
- 測る値: Quality（Bad／Stale）が記録・表示されるまでの時間、`valued`と`rows`の差、復帰後の値、catalog revisionの前後。
- 合格の基準: 切断中の値がGoodとして保存されない。品質が履歴画面で区別できる。復帰後に記録が続く。
- 戻し方: 接続を元に戻し、`connected`・`source`を確認する。catalog revisionが進んだ場合は新しい値を受入記録に書き、以後の試験の基準とする。

### 4.6 アプリの強制終了と再起動

- 目的: 記録中にアプリが異常終了しても、DBが壊れず、再起動後に状態照会と明示再開ができることを確かめる。
- 手順: 記録中にタスクマネージャー（またはterminalから`Stop-Process -Force`）でアプリを止める。同じterminalから再起動する。
- 測る値: 再起動後のsessionの表示（`interrupted`など）、最後のtick、DB probeが読めること、再開後の`gaps`。
- 合格の基準: DBが開け、途中のtickが半端に残らない。中断したsessionが画面で分かる。明示再開で記録が続く。
- 戻し方: 不要（記録を停止して終える）。

### 4.7 PCの再起動

- 目的: OSの再起動（Windows Updateを含む）から、手順書だけで監視と記録を戻せるかを確かめる。
- 手順: §4.1の24時間のjoinの後に、新しく記録を始めてから（§4.1のDBは退避済み）、記録中にOSを再起動する。Hubサービスの自動起動を確認し、手順書（§6）に沿ってアプリを起動し、Projectを開き、記録を再開する。
- 測る値: 再起動から監視画面が出るまでの時間、記録の再開までの時間、欠測の区間。
- 合格の基準: 手順書の手順だけで戻せる。欠測が記録され、再開後に記録が続く。C5-7で確認した`interrupted`表示と同じ扱いになる。
- 戻し方: 不要。

### 4.8 保持（古い記録の扱い）

- 目的: 保持期限を超えた記録が消え、消えた区間が履歴でexpiredとして区別されることと、削除の間に記録が止まる時間を確かめる。
- 前提: 保持の実行は「記録の停止→join→保持→明示再開」で、保持の1 turnは既存job APIを最大1回呼ぶ（§1.4）。このため30日運用では、毎日の削除の間は記録が止まる。
- 手順: §5.1のC6-2の後に行う。OSの時計を30日進めることはしない（§4.3の副作用のため）。案は、試験用に保持期間を短くしたDB（例: 1時間）で、§4.1と同じ構成を数時間回す（確認事項8）。保持方針は定数で初回設定時に入る（`setup.rs`）ので、C6-2で試験用の上書きを作る（製品の既定は変えない）。
- 縮小試験の限界: `tolerance_ms`（2秒）・`max_observation_gap_ms`（1時間）・`max_cutoff_advance_ms`（24時間）も定数で、上書きしない限り30日運用と同じ値のまま使う。1時間保持では、1回の削除量・期限と観測の隔たりの比が30日運用と変わるので、所要時間は1日分の量へ換算して評価し、換算の式を受入記録に書く。
- 測る値: 削除の回数・1回の所要時間、削除中の記録の停止時間と`gaps`、削除前後のDBファイルの大きさとWALの最大値、履歴画面の表示。
- 合格の基準: 期限より古いtickだけが消える。期限内の行は残る。1日分の削除で記録が止まる時間が上限以内（確認事項12。案: 5分）。DBの大きさが増え続けない（縮むかは§5の方式による）。
- 戻し方: 試験用DBを退避し、既定の30日のDBに戻す。

### 4.9 監視の再開

- 目的: 再起動の後に、監視画面へどう戻るかを確かめる。
- 手順: §4.6・§4.7の後に、Projectを開いて監視（現在値・機器小窓・履歴）が戻るまでを記録する。
- 記録項目（合否は付けない）: 必要な操作の数、ログインの要否、表示が戻るまでの時間。access-policyの要望（運用中でも再起動時はログインなしで監視画面を開ける）と現状の差。自動起動が要るかは確認事項9で判断する。
- 戻し方: 不要。

### 4.10 運用時の認証・操作の認可

- 目的: 運用フェーズへ移行した端末で、未ログイン・Viewer・Adminの各状態で、操作が下の表のとおり許可・拒否されることを確かめる。
- 手順: 試験専用のdata dir（§4の共通の前提、`hub-read.json`・`installation-id`を写す）で行う（確認事項6の案）。運用への移行は記録workflowの静止が要り、未静止なら`busy`で拒否される（host gate設計§6）ので、「記録の停止→移行→記録の明示再開」の順に行う。各roleでログインし、表の各操作を試す。降格・削除・logoutで記録の購読が切れることも確かめる。設備への書込みは未実装で、PLCへの書込みは試さない（§2.2）。
- 期待値（C6-3で根拠の設計書と突き合わせて確定する）:

| 操作                                   | 未ログイン | Viewer | Admin | 根拠                                                                                                      |
| -------------------------------------- | ---------- | ------ | ----- | --------------------------------------------------------------------------------------------------------- |
| 監視画面の閲覧（現在値・履歴）         | 許可       | 許可   | 許可  | [access-policy](../design/runtime/access-policy.md)                                                       |
| 記録の開始・停止・再開（記録registry） | 拒否       | 拒否   | 許可  | host gate設計§9                                                                                           |
| Project・設定の変更                    | 拒否       | 拒否   | 許可  | access-policy                                                                                             |
| ユーザー管理                           | 拒否       | 拒否   | 許可  | host gate設計§9、`crates/scada-host/src/user_admin.rs`                                                    |
| 警報ACK                                | 拒否       | 拒否   | 許可  | `apps/banto-scada/src-tauri/src/alarm.rs`・`crates/scada-host/src/desktop_auth.rs`の`authorize_alarm_ack` |
| ブザー停止                             | 許可       | 許可   | 許可  | [警報一覧](../design/graphics/alarm-list.md)（ACKではなく、ログインに関わらず押せる）                     |

- 測る値: 操作ごとの許可・拒否と画面の文言、Rust側で拒否されたか（UIの非表示だけでないか）。
- 合格の基準: 表のとおりに許可・拒否される。未ログインで監視画面を閲覧できる。移行の後、明示再開で記録が続く。
- 戻し方: アプリを止め、`LOCALAPPDATA`を外したterminalに戻る（確認事項6の案。本来のdata dirは初期設定のまま）。退避と書き戻しで戻す場合は、アプリ停止中に認証DBの`-wal`・`-shm`も含めて扱う。書き戻しは設計が想定する操作ではない（運用から初期設定へ戻す手順は未設計、§1.3）。

## 5. 要る実装の候補

### 5.1 測る前に作るもの

| 候補                       | 理由と規模                                                                                                                                                                                                                                                                                                                                               | 区切り |
| -------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------ |
| 試験の計測補助             | §4.1の1時間ごとの記録を手で取ると24時間続かない。receiver・台帳の使用量はwebview側にあるため、取り方を選ぶ（§8.3 案1）: 案A webviewからIPCでhostのlogへ書く（新しい経路が要る）。案B WebView2のデバッグポート（C5で使った`127.0.0.1:9222`）から外部scriptで読む（アプリは変えない）。DB probe・空き・メモリ（合計）・記録sessionの状態は外部scriptで取る | C6-1   |
| 保持の実行を製品hostへ接続 | 30日保持の方針は適用済みだが、削除が呼ばれない（§1.3）。H3dの明示操作（停止→join→保持→明示再開）を、まず手動の操作として製品へ出す。§4.8のため、試験用の保持方針の上書き（製品の既定は変えない）を作る                                                                                                                                                   | C6-2   |
| 手順書の初版               | §4.6〜§4.9の合格の基準が手順書に依る。access-policyの古い記述（§1.4）を更新する                                                                                                                                                                                                                                                                          | C6-3   |

### 5.2 測った結果で決めるもの

| 候補                            | 決める材料                                                                                                          |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------- |
| 自動保持（定期の削除）          | §4.8の1回の所要時間と記録の停止時間。H3dは自動rearm・削除ループを作らない設計なので、作るなら設計から行う           |
| receiverの返却・世代の退役      | §4.1で上限（§3.2）に達するか。達しないなら作らず、上限と運転条件を手順書に書く                                      |
| VACUUMなどDBの縮小              | §4.8の削除後のファイルの大きさと空きの余裕                                                                          |
| 記録の自動再開                  | §4.6・§4.7で、明示再開の手順が運用に耐えるか。自動再開は誤った時計・二重ownerの危険があるため、要るときだけ設計する |
| サービスhost（Windowsサービス） | アプリを閉じても記録を続ける要件があるか（確認事項9）。要るなら別工程として設計する（接続計画の方針）               |
| 保存済みProjectの自動起動       | §4.9の結果と確認事項9                                                                                               |
| 配布物（インストーラ）          | 確認事項10。今は`bundle.active=false`で、terminalから起動している                                                   |

## 6. 手順書として揃えるもの

`docs/guides/`に運用手順書を新しく作る（ファイル名はC6-3で決める）。C6の試験はこの手順書に沿って行い、試験で見つかった不足を手順書へ戻す。

| 手順 | 内容                                                                                                                      |
| ---- | ------------------------------------------------------------------------------------------------------------------------- |
| 起動 | Hubサービスの確認、アプリの起動元（通常のterminal）、Projectを開く、記録の状態の確認と明示再開                            |
| 終了 | 記録の停止とjoinの確認、アプリの終了。OSを止める前にすること                                                              |
| 復旧 | 強制終了・PC再起動・Hub停止・PLC切断・容量不足・時計の跳びの後に、それぞれ何を確かめ、どう再開するか。欠測の確かめ方      |
| 保持 | 保持の実行（§5.1）の手順と記録が止まる時間、空きの下限、警報DBの保持の確認                                                |
| 配布 | 配布物の作り方と置き場所（確認事項10の結果による）。Hub資格情報（`hub-read.json`）・認証DBの扱い（Project外の保護ストア） |
| 更新 | アプリの差し替え、DB format・Project形式が変わる場合の扱い（後方互換を保証しない方針の下で、記録DBを退避するか）          |
| 停止 | 運用をやめるときの記録DB・警報DB・認証DBの退避と削除                                                                      |

## 7. 区切り

PRと試験は小さく分ける。各区切りで検証が通ったらコミットし、実機試験の記録は受入記録（新規`docs/project/real-hub-c6-acceptance.md`）へ書く。

| 区切り | 内容                                                                                      | 種類         |
| ------ | ----------------------------------------------------------------------------------------- | ------------ |
| C6-0   | この計画の承認。確認事項への回答を反映する（確認事項7は必ずここで決める）                 | 文書         |
| C6-1   | 試験の計測補助（§5.1。記録の停止を知らせる手段を含む）                                    | 実装PR       |
| C6-2   | 保持の実行の製品への接続（明示操作）と試験用の保持方針の上書き、モックHub・一時DBでの試験 | 設計＋実装PR |
| C6-3   | 運用手順書の初版、受入記録の雛形、access-policyの更新                                     | 文書PR       |
| C6-4   | 短い故障試験: §4.6強制終了、§4.4 Hub停止、§4.5 PLC切断、§4.3時計（確認事項1の回答による） | 実機試験     |
| C6-5   | §4.2容量不足（別ボリューム、試験専用data dir）                                            | 実機試験     |
| C6-6   | §4.8保持の縮小試験（試験専用DB）                                                          | 実機試験     |
| C6-7   | §4.1の24時間連続記録（新しいDB）。joinとDBの退避の後に、§4.7 PC再起動を別の記録で行う     | 実機試験     |
| C6-8   | §4.10運用時の認証・認可（試験専用data dir）、§4.9監視の再開                               | 実機試験     |
| C6-9   | §5.2の判断。要る実装は個別の設計・PRへ分ける                                              | 判断＋文書   |
| C6-10  | リリース判断: 合格した構成と運転時間、残る制限を記録し、オーナーが判断する                | 判断         |

C6-4〜C6-6を24時間の前に置くのは、短い試験で見つかった不具合を直してから24時間を回すためである。§4.2・§4.3・§4.8は24時間とは別のDB（試験専用data dirか捨てDB）で行い、24時間の結果に持ち越さない。24時間の途中に不具合が見つかった場合は、修正後にやり直す。

## 8. 確認事項

### 8.1 試験の許可

1. **OSの時計を変えてよいか**（§4.3）。案A: 試験専用の捨てDBで、記録中に手動で±10分変え、終了後に自動設定へ戻す。警報は止め、時計を戻すまで記録を再開しない。HubとSCADAの所有物でない`BantoHubSink`の保存データに、ずれた時刻が残り戻せない。案B: OSの時計は変えず、`w32tm /resync`による補正の観察と、libraryの偽時計の試験（既存）に委ねる。実機での停止の文言と再開手順は確かめられない。
2. **容量不足を起こす別ボリュームを作ってよいか**（§4.2）。案A: 1〜2 GBのVHDXを作ってマウントし、起動するterminalで`LOCALAPPDATA`をそこへ向ける（本来のdata dirに触れない）。案B: 空きの少ないUSBメモリに同じ方式で向ける。案Aを推す。junctionで本来のdata dirを付け替える案は、本物のdata dirを動かす危険があるので採らない。
3. **Hubサービスを停止・再起動してよいか**（§4.4）。C5では受入中のHubを止めなかった。同じHubのほかの利用者（`BantoHubSink`、SOAK）が稼働しているか、止めてよい時刻・時間帯を教えてほしい。
4. **PLC側の切断をどう起こすか**（§4.5）。案A: Hubの管理UIで接続を一時的に無効化（catalog revisionが進み4には戻らない）。案A': まずSIM専用の`s7-sim`で案Aを試し、実系列は見送る。案B: PLCのLANケーブルを抜く。案C: 実施せず、モックHubの試験（C2・C5-2）に委ねる。同じHubのほかの利用者（`plc_q`、`BantoHubSink`、SOAK）の稼働の有無と、設備の都合で決めてほしい。
5. **連続運用中の時間帯の調整**（§4.1）。Windows Updateの自動再起動を止める期間の設定、スリープ・休止を止める電源設定（OSの設定変更になるので、オーナーが行う）、PC・Hubに触らない時間帯を決めてほしい。
6. **運用フェーズへの移行を試験してよいか、戻し方**（§4.10）。運用から初期設定へ戻す正式な手順は未設計で、移行は元に戻せない設計（host gate設計§6）。案: 試験専用のdata dir（`LOCALAPPDATA`を向ける方式）で移行し、戻し方は「環境変数を外す」とする（本来のdata dirは初期設定のまま）。退避ファイルの書き戻しは設計の対象外の操作なので採らない。

### 8.2 構成

7. **24時間の連続運用に警報を含めるか**（§2.1。C6-0で必ず決める）。含める場合は、警報の定義・ブザーの音を有効にした状態で回し、警報DBの1日の増分と保持の削除も測る。含めない場合は、警報の連続運用は別の区切りとする。
8. **保持の試験を、保持期間を短くした試験用DBで行ってよいか**（§4.8）。案: C6-2で試験用の保持方針の上書きを作り、1時間の保持で3〜4時間回す。製品の既定（30日）は変えない。`tolerance_ms`などの定数は変えないので、30日運用と条件が変わる（§4.8の縮小試験の限界）。
9. **アプリを閉じても記録を続ける必要があるか、PC起動時に監視画面を自動で開く必要があるか**（§5.2）。必要ならサービスhost・自動起動を別工程で設計する。不要なら「アプリを開いている間だけ記録する」を運用の前提として手順書に書く。
10. **配布の形**（§6）。terminalからの起動を続けるか、インストーラ（Tauriのbundle）を作るか。C6のリリース判断の対象に含めるかも決めてほしい。
11. **NTPの扱い**（§4.1）。24時間中もNTPの同期を有効のままにするか。案: 有効のままにし、同期の状態を前後で記録する。止まったら停止のlogで時計が原因と特定する。
12. **1日分の保持の削除で記録が止まる時間の許容**（§4.8）。案: 5分。運用では毎日この間の欠測が残る。

### 8.3 案で進めて報告するもの

次は承認を待たずに案で進め、結果と、案から外れた場合の判断を受入記録で報告する。

- 案1 receiver・台帳の使用量の取り方（§5.1 C6-1）: 案B（WebView2のデバッグポートから外部scriptで読む）で始める。最小化中のtimerの絞りなどで抜けが出たら、案A（IPCでhostのlogへ）の設計に移る。
- 案2 メモリの基準（§4.1）: 後半12時間のworking set合計（`banto-scada-desktop.exe`＋配下の`msedgewebview2.exe`）の傾きを30日へ外挿し、物理メモリの空きを超えないこと。
- 案3 空きの下限（§3.3）: 30日分の見込み＋保持の削除中のWAL最大値＋警報DB 1年分、の2倍。
- 案4 合格の基準の値: §4.1の`gaps=0`・±2 tick・DB増分±20%。
