# 実Hub書込みの受入手順（段階3の操作 O4d）

状態: **2026-11-20に実施。書込みの成立・読み戻し・元値への復帰・拒否の各経路・任意の3.8は合格。2-3の「送信中」は未観測で、受入としては未完了の1点が残る**（§6）。3-1・3-2の表示は、実施で見た製品の表示（`true`／`false`）に手順を合わせた。2026-11-20作成（日本時間）。[段階3の操作の設計](../design/runtime/operation-stage3-design.md)のO4（実Hubの安全番地での確認、元値へ戻す手順の記録）を、Windows実機で受け入れるための手順と記録様式である。実施はユーザー作業（またはユーザーの許可を得たClaude Code）とし、結果はこの文書の末尾（§6）へ日時つきで追記する。様式は[C5受入記録](real-hub-c5-acceptance.md)に倣う。

## 1. 範囲と前提

- **対象**: このWindows PCの既存Hub（`127.0.0.1:8722`）と、C0・C3と同じR系PLC（R08、接続`plc_slmp`）。Hubは0.3.0-alpha.4（2026-11-20ユーザー申告）。
- **書込み契約の確認**: Hubが書込み契約`write_contract_v1`を持つかは、アプリが`/api/v1/status`で確かめる。持たないHubへは書かず、`hub_unsupported`（「Hub が書込みに対応していません」）と出る（[設計](../design/runtime/operation-stage3-design.md)§11-8）。この表示が出たら受入は止め、Hubの版を記録して報告する。
- **安全範囲**: [C0の記録](real-hub-c0.md)のC3の節にある、R08ENCPUの`D3000-4999`／`M1000-2000`。ただし、この範囲に含まれることだけでは書いてよい根拠にしない。**D4010・M1510が対象設備で未使用・隔離済みであることを現場担当者に確かめられなければ、受入を始めない**（#336のレビュー）。
- **書込み先は、この受入専用の新しいタグだけ**。ほかのタグ（`D3000`、`SCADA_C3_*`など）へは書かない。

| 外部名                           | 番地  | 型            | 用途                       |
| -------------------------------- | ----- | ------------- | -------------------------- |
| `plc_slmp.group1.SCADA_O4_D4010` | D4010 | i16（number） | 数値の書込み（範囲0〜100） |
| `plc_slmp.group1.SCADA_O4_M1510` | M1510 | bit（bool）   | 運転・停止のボタン         |

どちらもHubで有効・**書込み可（writable）**にする。

- **PLCへの書込みは、ユーザーの許可を得てから行う**。許可の前は§2.1〜2.5（読取と準備）までに留める。PLCへ直接接続しない。Hubの停止・再起動・構成変更（受入用タグの追加と、§2.6のキーの発行・失効を除く）も行わない。受入用タグの追加と書込み可への変更も読取とは分け、現場担当者が事前に承認した2件の変更だけにする。
- **起動元とデータの場所**: [C5受入記録](real-hub-c5-acceptance.md)§1と同じく、アプリ・`real_hub_read`は通常のterminalから起動する（パッケージ版デスクトップアプリの配下だと`%LOCALAPPDATA%`がリダイレクトされることがある）。
- **権限**: 書込みの端末設定（キーの登録・削除・再開・最小間隔）はAdmin（認証無効モードの合成Adminを含む）。初期設定中（`initializing`）はログインなしで書込みできる。
- **確認の観点（オーナー注記）**:
  - 「タスク起動＝取り消さない境界」と「Hubへの到達確認」を混同しない。送信を始めた後にキーを登録し直しても送信は取り消されず、結果は届いた後に判断する。画面の「送信中」は到達済みを意味しない。
  - `WriteRejected`は「書込みは成立していません」と出る（送る前の拒否と、送って失敗を分けない）。
  - 結果不明（`uncertain`）は自動で再送しない。「書けたか分かりません。現在値を確かめてください」を見たら、現在値を読み戻してから人が判断する。

## 2. 準備

### 2.1 版とビルド

1. `work`の最新を取り、commit IDを記録する。#333〜#335（記録の保持・操作履歴の窓・`operationList`）は2026-11-20にマージ済みで、それより後の版を使う。
2. **起動は§2.2の退避の後にする**（新しいRuntimeを一度でも起動すると、`operations.db`は形式6へ移り、起動時の保持の処理も済んでしまう）。通常のterminalで、READMEの`--runtime <Projectのファイル>`で起動する（C5と同じ）。開発起動は`pnpm dev`と、`cd apps/banto-scada/src-tauri && cargo run --locked -- --runtime <Projectのファイル>`。

### 2.2 `operations.db`と認証DBの退避（新しいRuntimeの初回起動より前）

この版のRuntimeを**初めて起動する前に**、アプリを止めて、端末のデータフォルダー（`%LOCALAPPDATA%\temp-scada`）直下の次をコピーして別名で退避する。

- `operations.db`（`-wal`・`-shm`があれば一緒に）。**形式6（#333、O4a）は形式5までのRuntimeでは開けない**。受入後に前の版へ戻す場合は、この退避を戻す。
- 認証DB（`scada-auth.sqlite3`）。`hub-read.json`・`installation-id`は触らない。

**既存の書き用キーは、DBの退避では戻せない**。書き用キーの登録は、成功した後に旧キーをWindowsの資格情報（keyring）から消す（`crates/scada-host/src/operation_key.rs`の`register`）。DBを戻しても、消えた資格情報は戻らない。そのため、**この手順は既存の書き用キーが無い、隔離した端末・試験環境だけで行う**（#336のレビュー）。

- 始める前に、設定の窓の札が「キー未登録」であることを確かめる（§3.1の1-1・1-2も「キー未登録」からの新規登録を前提にしている）。
- 札が「キー未登録」でない端末（既存のキーがある端末）では、この手順で受入をしない。止めて報告する。
- **「キー未登録」にするために既存のキーを削除しない**。
- 既存のキーがある端末での受入は、この手順の範囲の外とする。必要になったら、次の3つを分けた別の手順を作る。
  - 承認を得たうえでの置換。
  - 登録し直したときに期待する表示。
  - 終了時に、旧接続先と旧キーへ戻して確かめる手順。

### 2.3 Hubへのタグ2件の登録

§1の表の2件を、次のどちらかでHubへ登録し、有効・書込み可にする。

- SCADAの「Hub登録用CSVを書き出す」（[設計](../design/equipment/equipment-register-design.md)の該当節）。`examples/real-hub-write.project.json`をEditorで開き、機器の表から書き出して、Hubの「タグのCSVインポート」で取り込む。addressは空欄で出るので、D4010・M1510を埋める。number の slot の`dataType`は空欄で出る（Hubは空の型を断る）ので、`SCADA_O4_D4010`の行の`dataType`を`i16`にする（`SCADA_O4_M1510`は`bit`で出る）。`writable`列は`write`を持つslotなので`true`で出る（取込み後にHubの画面で書込み可になっていることを確かめる）。
- Hubの管理画面で直接追加する。

登録後、catalog revisionを記録する。

### 2.4 書込み前の元値の確認

```bash
cargo run --locked -p scada-host --example real_hub_read -- plc_slmp.group1.SCADA_O4_D4010 plc_slmp.group1.SCADA_O4_M1510
```

2件が`tag_present=…:true`、`quality=good`、`source=real`であることを確かめ、**元値（D4010の数値、M1510の0／1）を記録する**。§3.9で戻す値になる。

**D4010の元値が0〜100の外なら、ここで受入を止める**。受入用Projectの入力の範囲は0〜100なので、試験値を書いた後に同じ画面から元値へ書き戻せない（i16として正しい値でも同じ）。止めたら元値を記録して報告する（#336のレビュー）。

### 2.5 受入用Project

[`examples/real-hub-write.project.json`](../../examples/real-hub-write.project.json)を使う。

- 機器種別「O4d 書込み受入」に二つのslot。`setpoint`（number、書込みの見出し「D4010 設定（0〜100）」、入力の下限0・上限100）と、`command`（bool、見出し「M1510 運転指令」、ボタン「運転」=true・「停止」=false）。
- 画面「書込み受入」に機器`O4D-1`（シンボル）とD4010の現在値の文字。機器`O4D-1`のbindingは上表の2タグ。
- 画面切替ボタン「操作履歴」（`navButton`、行き先`operationList`、#335）。押すと上端の「操作履歴」と同じ窓が開く（§3.6の6-3）。

### 2.6 Hubでの書き用キーの発行

上流の運用ガイドの節[「SCADA の端末に読み用と書き用の 2 本のキーを発行する」](https://github.com/tyaro/banto-industrial/blob/6a08efbb76b50e6094f88f6dc91c46b8c4a8ecc3/docs/hub/banto-hub-operations.md)に従い、書き用キーを発行する。スコープは、§2.3で登録し§2.4で`tag_present=…:true`を確かめた**実際の外部名**で`write:{外部名}`を2行だけにし（この手順の名前なら`write:plc_slmp.group1.SCADA_O4_D4010`と`write:plc_slmp.group1.SCADA_O4_M1510`。2026-11-20の実施ではHubの名前が`SCADA_04_…`だった）（Hubは`write:{外部名}`の完全一致で照合する。ワイルドカード不可）、`read`は付けない。管理画面の「write スコープ」欄は`write:`を省いても補われる。スコープが無いと、書込みは「Hub がこのタグへの書込みを許していません」（403 `missing_write_scope`）で断られる（2026-11-20の実施で発生）。**キーの値はこの文書にも記録にも残さない**（実施記録には発行した事実と日時だけを書く）。

## 3. 手順と確認項目

各手順の結果を§5の様式で記録する。PLCへ書くのは、ユーザーの許可を得た後の3.2以降である。

### 3.1 書き用キーの登録と状態の札

| #   | 操作                                                                                             | 確認                                                                                                                          |
| --- | ------------------------------------------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------------------- |
| 1-1 | Runtimeで受入用Projectを開く。上端の書込みの札を見る                                             | 札は「書込み: キー未登録」。値（D4010・M1510）がGood／realで表示される                                                        |
| 1-2 | 札を押して「書込みの端末設定」の窓を開く。「Hub の接続先」が`127.0.0.1:8722`の接続先になっている | 「キー」は「登録されていません」                                                                                              |
| 1-3 | 「書き用キーを登録する」にキーを入れて「登録」                                                   | 「書き用キーを登録しました。最初の書込みで Hub がキーを確かめます。」。札は「書込み: キー登録済み」。キーの値は画面に戻らない |

`hub_unsupported`が出た場合は§1のとおり止める。

### 3.2 数値の書込み（D4010）

| #   | 操作                                                                   | 確認                                                                                                        |
| --- | ---------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------- |
| 2-1 | 機器`O4D-1`を押してFaceplateを開く。「D4010 設定（0〜100）」の行を見る | 行に現在値（元値）と入力欄・「設定」ボタンがある                                                            |
| 2-2 | 元値と違う値（例: 元値が50なら51）を入れて「設定」                     | 「操作の確認」の小窓に、機器・操作・値・品質が出る。既定のボタンは「取消」                                  |
| 2-3 | 「実行」                                                               | 一時「送信中」、続いて「書込みました」。**現在値が書いた値へ変わる**（読み戻し）。`real_hub_read`でも同じ値 |
| 2-4 | 「操作履歴」の窓を開く                                                 | 該当行の区分が`ok`、監査idに数が入る（Hubの監査行のid）。利用者・機器・書こうとした値・所要時間も操作と合う |

### 3.3 bool（M1510）のボタン

| #   | 操作                                                         | 確認                                                                |
| --- | ------------------------------------------------------------ | ------------------------------------------------------------------- |
| 3-1 | 「M1510 運転指令」の行の「運転」を押し、確認の小窓で「実行」 | 「書込みました」。M1510の現在値が`true`になり、`real_hub_read`でも1 |
| 3-2 | 「停止」を押し、確認の小窓で「実行」                         | 「書込みました」。現在値が`false`になり、`real_hub_read`でも0       |

最小間隔（既定値は設定の窓で確認する）より短い間に続けて押すと`too_soon`になる（3.5）。間隔を空けて行う。

### 3.4 入力の範囲外

| #   | 操作                                     | 確認                                                                                                            |
| --- | ---------------------------------------- | --------------------------------------------------------------------------------------------------------------- |
| 4-1 | 入力欄に`101`（上限超）を入れて「設定」  | 入力欄の下に「値が範囲の外です」。確認の小窓は開かず、hostへ要求を出さない（Hubへ送らず、記録にも行が増えない） |
| 4-2 | 入力欄に`-1`（下限未満）を入れて「設定」 | 同上。`real_hub_read`の値も変わらず、操作履歴の窓に行が増えない                                                 |

### 3.5 最小間隔と連打

| #   | 操作                                                             | 確認                                                                                               |
| --- | ---------------------------------------------------------------- | -------------------------------------------------------------------------------------------------- |
| 5-1 | 3.2の直後（最小間隔の内）に、別の値で「設定」→「実行」を繰り返す | 「前の書込みから間がありません」（`too_soon`）。送っていない扱い。間隔を空けると通る               |
| 5-2 | 設定の窓の「書込みの最小間隔」を確認する（変更は任意）           | 秒の値が出る。変えた場合は「最小間隔を n 秒にしました。次の書込みから使います。」。範囲は0.1〜60秒 |

### 3.6 操作履歴の窓の絞り込みと`operationList`

| #   | 操作                                                                                    | 確認                                                                           |
| --- | --------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------ |
| 6-1 | 「操作履歴」の窓で期間（ローカル時刻）を絞って「照会」                                  | 期間内の行だけが新しい順に出る。該当なしは「該当する操作はありません。」       |
| 6-2 | 機器を`O4D-1`に絞る。区分（`ok`・`refused`など。`too_soon`は区分`refused`の理由）を絞る | 絞った行だけが出る。3.2・3.3・3.5の行が区分で見分けられる（3.4は行を作らない） |
| 6-3 | 画面切替ボタン（`operationList`）「操作履歴」を押して窓を開く                           | 上端の「操作履歴」と同じ窓が開く                                               |

### 3.7 記録の保持の欄（設定の変更は任意）

Runtime上端の「書込み」の札から開く設定の窓の「記録の保持」の欄に、日数・件数（既定365日・100,000件）と、記録の行数・最古の時刻が出る。3.2・3.3・3.5で増えた行数と合うこと。保持の設定の変更は任意で、変えたら変更前後を記録する。

### 3.8 書き用キーの無効化と再登録（任意。Hubを止めずに済む範囲）

| #   | 操作                                                                         | 確認                                                                                                                                                 |
| --- | ---------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------- |
| 8-1 | Hubの管理画面で、受入用の書き用キーを**無効**にする（Hubは止めない）         | 次の書込みが`key_invalid`（「書き用キーが無効です」）、またはHubへ届く前なら`not_sent`（「書込み先へは送られていません」）。札は「書込み: キー無効」 |
| 8-2 | Hubで新しい書き用キーを発行し、設定の窓で「書き用キーを登録し直す」→「登録」 | 札が「キー登録済み」へ戻り、次の書込みが通る（3.2と同じ手順で確かめる）                                                                              |

8-1でHubが書き用キーを止めた（`key_tripped`、札は「書込み: 停止中」）場合は、Hubの管理画面で解除してから設定の窓の「書込みを再開」を押す。

### 3.9 元値へ戻す

| #   | 操作                                                           | 確認                                                                                                                |
| --- | -------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------- |
| 9-1 | D4010へ、§2.4で記録した**元値**を書く（3.2と同じ手順）         | 「書込みました」。元値が0〜100の内であることは§2.4で確かめてある（外なら受入を始めていない）                        |
| 9-2 | M1510を元の状態へ戻す（元が0なら「停止」、1なら「運転」）      | 「書込みました」                                                                                                    |
| 9-3 | `real_hub_read`で2件を読む                                     | 2件とも元値に戻っている。記録する                                                                                   |
| 9-4 | 一時タグと書き用キーを削除・失効するかを**ユーザーに確かめる** | ユーザーの返事を記録する。削除する場合はHubの管理画面で行い、設定の窓の「キーを削除」も押す（確かめずに削除しない） |

## 4. 合否

- 1-1〜1-3、2-1〜2-4、3-1〜3-2、4-1〜4-2、5-1、6-1〜6-3、3.7、9-1〜9-4が確認どおり。
- 3.8は任意。結果があれば記録する。
- 結果不明（`uncertain`）や実行記録の失敗（「結果を記録できませんでした。現在値を確かめてください」）が出た場合は、再送せず、現在値を読み戻した結果と画面の文言を残して止め、報告する。

## 5. 記録様式

```text
### O4d <番号> <日時 JST>
- commit: <work のcommit ID>  Hub: <版> catalog revision: <n>
- 操作: <行ったこと>（キーの値は書かない）
- 画面: <表示の要約・文言>
- 読み戻し: <real_hub_read の関係する行>
- 判定: 合格 / 不合格 / 未観測 / 未実施（理由）
```

## 6. 実施記録

2026-11-20（JST）に実施した。§4の項目のうち、2-3の「送信中」の一時表示だけが未観測（送信が45〜74 msで終わり、画面の読取の間隔では捉えられなかった）。ほかは確認どおり。3-1・3-2は手順の表示の文言（「運転」「停止」）が実際の製品の表示（`true`／`false`）と違ったため、手順を製品に合わせて改訂した。

### O4d 前提 2026-11-20 18:50頃

- commit: `claude/ajv-standalone`（PR #346、`4022b896`。`work`の`1dbbeb0e`に、release版の画面が出ない不具合の修正を足したもの）。release ビルド（`cargo build --release --locked --features tauri/custom-protocol`）を通常の端末から起動した。
- Hub: 0.3.0-alpha.4（ユーザー申告）。catalog revision 3、108タグ。
- 退避（§2.2）: `operations.db`は無かった。認証DB・`auth-phase.json`・`alarm-terminal.json`・`alarms`を`%LOCALAPPDATA%	emp-scada-backup-20261120-o0o4`へ写した。keyringに`temp-scada-hub-write`の項目は無く、「キー未登録」から始めた。
- 番地: D4010・M1510が未使用・隔離済みであることはユーザーが現場で確認済み（2026-11-20回答）。PLCへの書込みはユーザーの許可を得てから行った。
- タグ名の差: Hubには`plc_slmp.group1.SCADA_04_D4010`・`plc_slmp.group1.SCADA_04_M1510`（数字の0）で登録された。ユーザーの選択で、受入用Projectの写し（bindingの外部名だけ置換、コミットしない）を使った。画面の説明文は`SCADA_O4_…`のまま。catalogでは2件ともaddress（D4010・M1510）・型（i16・bit）・enabled・writableが手順どおり。
- 元値（§2.4）: D4010=0、M1510=0。quality=good、source=real。
- 操作は、WebView2のremote debuggingポート経由でRuntimeの画面を操作した（キーの入力と登録はユーザー）。

### O4d 1-1〜1-3 2026-11-20 18:55〜18:57

- 画面: 札「書込み: キー未登録」、D4010の値0（読取: 受信中）。設定の窓の接続先`http://127.0.0.1:8722`、キー「登録されていません」。登録後「書き用キーを登録しました。最初の書込みで Hub がキーを確かめます。」、札「書込み: キー登録済み」、入力欄は空に戻る。
- 判定: 合格

### O4d 2-3（1回目、不成立） 2026-11-20 18:58

- 操作: D4010へ42。最初に発行したキーにwriteスコープが無かった。
- 画面: 「書込み先へは送られていません · Hub がこのタグへの書込みを許していません」。操作履歴に区分「書込み先へは送られていません」、93 ms、監査idなしの行。
- 読み戻し: D4010=0（変化なし）。
- 判定: 手順の前提（§2.6）の不足。writeスコープ2行・readなしで発行し直して再実施した。§2.6に追記した。

### O4d 2-1〜2-4 2026-11-20 19:03

- 画面: Faceplateに「初期設定中: ログインなしで書込みできます」、D4010の入力欄と「設定」、M1510の「運転」「停止」。確認の小窓「値 0 → 42・品質 Good」、既定のフォーカスは「取消」。実行で「書込みました · 要求値 42」、現在値42。
- 読み戻し: `value=plc_slmp.group1.SCADA_04_D4010 v=Some(42.0) quality=good source=real`
- 操作履歴: 区分「書込みました」、45 ms、監査id 6、利用者「未ログイン」（初期設定中）。
- 判定: 書込みの成立・現在値の変化・読み戻し・記録は合格。「送信中」の一時表示は未観測。

### O4d 3-1・3-2 2026-11-20 19:04

- 画面: 「運転」で「書込みました · 要求値 運転（true）」、「停止」で「要求値 停止（false）」。Faceplateの現在値は`true`／`false`で出た（実施時の手順の「運転」「停止」の表示とは違ったので、手順を改訂した）。
- 読み戻し: M1510=1、続いて0。監査id 7・8。
- 判定: 合格

### O4d 4-1・4-2 2026-11-20 19:04

- 画面: 101・-1とも入力欄の下に「値が範囲の外です」。確認の小窓は開かない。操作履歴に行は増えない。
- 判定: 合格

### O4d 5-1・5-2 2026-11-20 19:04

- 操作: 43を書いた直後に44。
- 画面: 2回目は「送っていません · 前の書込みから間がありません」（27 ms）。間隔を空けた44は「書込みました」（監査id 10）。最小間隔の欄は1秒（既定、変更なし）。
- 判定: 合格

### O4d 6-1〜6-3 2026-11-20 19:05

- 画面: 期間19:04〜19:05で5行が新しい順。10:00〜11:00は「該当する操作はありません。」。区分「送っていません」だけで`too_soon`の1行、「書込みました」だけで5行。機器`O4D-1`で7行。画面切替ボタン「操作履歴」で同じ窓が開く。
- 判定: 合格

### O4d 3.7 2026-11-20 19:06

- 画面: 日数365・件数100000、「今の記録: 7 件（最古 2026/11/20 18:58:40）」。操作履歴の行数と合う。保持の設定は変えていない。
- 判定: 合格

### O4d 9-1〜9-3 2026-11-20 19:06

- 操作: D4010へ0、M1510を「停止」。
- 読み戻し: D4010=0、M1510=0（元値）。
- 判定: 合格

### O4d 8-1・8-2（任意） 2026-11-20 19:08〜19:09

- 操作: ユーザーがHubで書き用キーを無効にし、D4010へ7。続いて新しいキー（writeスコープ2行・readなし）をユーザーが登録し直し、D4010へ7、0。
- 画面: 無効のとき「書込み先へは送られていません · Hub がキーを認めませんでした」、操作の欄の見出し「書き用キーが無効です」、札は5秒おきの更新で「書込み: キー無効」。登録し直すと札「書込み: キー登録済み」、7と0が「書込みました」。
- 読み戻し: 無効のときD4010=0（変化なし）。終了時D4010=0、M1510=0。
- 判定: 合格（key_trippedは起きていない）

### O4d 9-4 2026-11-20

- ユーザーの返事: 受入用のタグ2件と書き用キーは残す。スコープの無い最初のキーは使わない。
